# PHARMACEUTICAL ENGINEERING GUIDE

# VOLUME 5

# Commissioning and Qualification

# Second Edition

This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# Baseline

# PHARMACEUTICAL ENGINEERING GUIDE

# FOR NEW AND RENOVATED FACILITIES

# VOLUME 5

# Commissioning and Qualification

# Second Edition

Disclaimer:

This Baseline® Guide describes an integrated commissioning and qualification process that is based on a science and risk-based approach. This Guide is solely created and owned by ISPE. It is not a regulation, standard or regulatory guideline document. ISPE cannot ensure and does not warrant that a system managed in accordance with this Guide will be acceptable to regulatory authorities. Further, this Guide does not replace the need for hiring professional engineers or technicians.

This Document is licensed to

# Limitation of Liability

In no event shall ISPE or any of its affiliates, or the officers, directors, employees, members, or agents of each of them, or the authors, be liable for any damages of any kind, including without limitation any special, incidental, indirect, or consequential damages, whether or not advised of the possibility of such damages, and on any theory of liability whatsoever, arising out of or in connection with the use of this information.

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

© Copyright ISPE 2019. All rights reserved.

All rights reserved. No part of this document may be reproduced or copied in any form or by any means – graphic, electronic, or mechanical, including photocopying, taping, or information storage and retrieval systems – without written permission of ISPE.

All trademarks used are acknowledged.

ISBN 978-1-946964-23-6

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# Preface

The history of commissioning, qualification, and validation practices in the pharmaceutical industry has witnessed competing priorities over the last thirty years. These priorities include perceptions of global and country specific regulatory requirements, Good Engineering Practice applications, project delivery cost and schedule demands, and successful technology transfers. For many years, organizations have defined their own Good Engineering Practices and technology transfer processes, with the priority of delivering projects as fast and as cost-effective as possible while meeting regulatory requirements.

This second edition of the ISPE Baseline® Guide: Commissioning and Qualification provides practical guidance to industry on the implementation of a science and risk-based approach to commissioning and qualifying pharmaceutical manufacturing facilities, systems, utilities, and equipment to demonstrate that they are suitable for the intended purpose. This Guide defines a process that incorporates current industry best practices for commissioning and qualification and that intends to comply with regulatory requirements.

Any uncertainty about the requirements for regulatory compliance may drive up costs and discourage innovation and technological advancements. Neither of these outcomes benefits public health. This Guide intends to offer a compliant, integrated science and risk-based approach to make the commissioning and qualification process efficient and cost-effective. It is intended to align with regulatory guidances, including EU GMP Annex 15 Qualification and Validation (October 2015) [1], US FDA Guidance for Industry: Process Validation (January 2011) [2], and ICH Q9 Quality Risk Management (November 2005) [3].

The intent of this revision to the Guide is to help the pharmaceutical industry simplify and improve the commissioning and qualification process by bringing the “best of the best” together into one document. The following ISPE guides are superseded with this revision:

- ISPE Baseline® Guide: Volume 5 – Commissioning and Qualification (First Edition)
- ISPE Guide: Science and Risk-Based Approach for the Delivery of Facilities, Systems, and Equipment
- ISPE Good Practice Guide: Applied Risk Management for Commissioning and Qualification

The authors of this Guide have brought together a wealth of experience and knowledge to describe a simplified commissioning and qualification process, with supporting templates and example documents to illustrate the concepts. In addition, this Guide helps to clarify definitions and address common challenges that may arise during the process.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Acknowledgements

The Guide was produced by a Task Team led by:

|Chris Ames|Akebia Therapeutics Inc.|USA|
|---|---|---|
|Nick Haycocks|Amgen, Inc.|USA|
|Bob Myers|Pfizer Inc.|USA|
|Mark E. Rezac, PE|Integrated Project Services, LLC|USA|
|Steven Wisniewski|CAI|USA|

The work was supported by the ISPE Commissioning and Qualification Community of Practice (CoP).

# Core Team

The following individuals took lead roles in the preparation of this Guide:

|Tiffany Baker|ValSource|USA|
|---|---|---|
|Joerg Block, PhD|Bayer AG|Germany|
|Ronald Brunelle|Amgen, Inc.|USA|
|Graham Cameron|GlaxoSmithKline|UK|
|Peter Werner Christensen|Cook Medical|Denmark|
|Hazem Eleskandarani, PE|Johnson & Johnson|USA|
|Lori Kim|AbbVie|USA|
|Glenn Lawrence|Independent Pharm Consultant (Merck & Co. – retired)|USA|
|Xavier Pieri|GlaxoSmithKline Vaccines|Belgium|
|Alice Redmond|CAI|Ireland|
|Ramon Ruiz Quinones|Merck & Co., Inc.|USA|
|Ghenet Simpson|GlaxoSmithKline|USA|
|Frank van der Steen|FVCS|Netherlands|
|Michelle Whipple|Rentschler Biopharma Inc.|USA|

# Regulatory Input and Review

Particular thanks go to the following for their review and comments on this Guide:

|Karl-Heinz Menges|Regierungspräsidium Darmstadt|Germany|
|---|---|---|
|Kevin O’Donnell|Health Products Regulatory Authority (HPRA)|Ireland|
|Tatiana Oliveira da Silva|COVISA|Brazil|

Special Thanks Mr. Rodolfo Russo

The Leads would like to thank Michelle Gonzalez (Amgen – retired, USA) for her work on the Glossary. The Leads would also like to thank ISPE for technical writing and editing support by Nina Wang (ISPE Guidance Documents Technical Writer/Editor) and production support by Lynda Goldbach (ISPE Guidance Documents Manager).

The Team would like to express their grateful thanks to the many individuals and companies from around the world who reviewed and provided comments during the preparation of this Guide; although they are too numerous to list here, their input is greatly appreciated.

Company affiliations are as of the final draft of the Guide.

Cover photo: courtesy of IPS – Integrated Project Services, LLC, https://ipsdb.com.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

# Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

600 N. Westshore Blvd., Suite 900, Tampa, Florida 33609 USA

Tel: +1-813-960-2105, Fax: +1-813-264-2816

www.ISPE.org

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Table of Contents

1. Introduction
- 1.1 Background
- 1.2 Purpose and Objectives
- 1.3 Scope
- 1.4 Process Overview and Structure of the Guide
- 1.5 Rationale for this Second Edition
- 1.6 Key Concepts
- 1.7 Key Terms
2. User Requirements Specification
- 2.1 Introduction
- 2.2 Development of the User Requirements Specification
- 2.3 Approval of User Requirements Specification and Changes Post-Approval
- 2.4 Legacy Systems
3. System Classification
- 3.1 Introduction
- 3.2 System Boundaries
- 3.3 Criteria for System Classification
4. System Risk Assessment
- 4.1 Introduction
- 4.2 System Risk Assessment Process
- 4.3 Timing of System Risk Assessments
- 4.4 Example System Risk Assessment Format
5. Design Review and Design Qualification
- 5.1 Introduction
- 5.2 Design Process
- 5.3 Design Review
- 5.4 Design Qualification
- 5.5 Timing of Design Review and Design Qualification
6. C&Q Planning
- 6.1 Introduction
- 6.2 C&Q Planning Approach
- 6.3 C&Q Plan
- 6.4 Example Approval Matrix
7. C&Q Testing and Documentation
- 7.1 Introduction
- 7.2 Prerequisites
- 7.3 Execution
- 7.4 Discrepancy Management

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# 8 Acceptance and Release

# 8.1 Introduction

# 8.2 Prerequisites for the Acceptance and Release Phase

# 8.3 Requirements to Complete the Acceptance and Release Phase

# 8.4 Summary Report Organization

# 8.5 Acceptance and Release Completion

# 8.6 Traceability Matrix

# 9 Periodic Review

# 9.1 Introduction

# 9.2 Periodic Review Approach

# 9.3 Phase 1: System Categorization and Schedule Assignment

# 9.4 Phase 2: Periodic Review Execution

# 10 Vendor Assessment for C&Q Documentation Purposes

# 10.1 Introduction

# 10.2 Communication of Requirements, Scope, and Deliverables

# 10.3 Vendor Assessment Factors

# 10.4 Vendor Assessment Strategy

# 10.5 Use of Vendors Unfamiliar with GMP

# 10.6 Vendor Training

# 11 Engineering Quality Process

# 11.1 Introduction

# 11.2 Application

# 11.3 Deliverables

# 11.4 Roles and Responsibilities

# 12 Change Management

# 12.1 Introduction

# 12.2 Engineering Change Management

# 12.3 Change Management during C&Q Projects

# 12.4 Change Management during Operation

# 12.5 Engineering Change Management Process

# 13 Good Documentation Practice for C&Q

# 13.1 Introduction

# 13.2 C&Q Document Development Basics

# 13.3 Document Execution

# 13.4 Attachments and Supporting Documentation

# 13.5 Corrections

# 13.6 Document Review and Approval

# 13.7 Storage, Retrieval, and Retention of Documents

# 13.8 Disaster Recovery

# 14 Strategies for Implementation of Science and Risk-Based C&Q Process

# 14.1 Introduction

# 14.2 Preparing for Implementation

# 14.3 Approaches for Implementation

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 15 Appendix 1 – Regulatory Basis

|15.1 Chapter 1: Introduction|.............................................................................................................................111|
|---|---|
|15.2 Chapter 2: User Requirements Specification|.............................................................................................................................112|
|15.3 Chapter 3: System Classification|.............................................................................................................................113|
|15.4 Chapter 4: System Risk Assessments|.............................................................................................................................113|
|15.5 Chapter 5: Design Review and Design Qualification|.............................................................................................................................114|
|15.6 Chapter 6: C&Q Planning|.............................................................................................................................115|
|15.7 Chapter 7: C&Q Testing and Documentation|.............................................................................................................................116|
|15.8 Chapter 8: Acceptance and Release|.............................................................................................................................118|
|15.9 Chapter 9: Periodic Review|.............................................................................................................................119|
|15.10 Chapter 10: Vendor Assessments for C&Q Documentation Purposes|.............................................................................................................................119|
|15.11 Chapter 11: Engineering Quality Process|.............................................................................................................................120|
|15.12 Chapter 12: Change Management|.............................................................................................................................120|
|15.13 Chapter 13: Good Documentation Practices for C&Q|.............................................................................................................................121|
|15.14 Chapter 14: Implementation of Science and Risk-Based C&Q Process|.............................................................................................................................121|

# 16 Appendix 2 – User Requirements Specification Example

.............................................................................................................................123

# 17 Appendix 3 – System Classification Form Example

.............................................................................................................................133

# 18 Appendix 4 – Direct Impact System Examples

.............................................................................................................................135

# 19 Appendix 5 – System Risk Assessment Example

.............................................................................................................................141

# 20 Appendix 6 – Design Review/Design Qualification Examples

|20.1 Design Review for Equipment|.............................................................................................................................145|
|---|---|
|20.2 Design Review for Facilities|.............................................................................................................................149|
|20.3 Design Qualification Summary|.............................................................................................................................157|

# 21 Appendix 7 – Supporting Plans

.............................................................................................................................159

# 22 Appendix 8 – System Start-Up Examples

|22.1 System Pre-Start-Up Checklist|.............................................................................................................................161|
|---|---|
|22.2 Energizing the System|.............................................................................................................................162|
|22.3 Pre-Functional Testing Checklist|.............................................................................................................................163|

# 23 Appendix 9 – Discrepancy Form Example

.............................................................................................................................165

# 24 Appendix 10 – Qualification Summary Report Examples

|24.1 Qualification Summary Report – Form|.............................................................................................................................167|
|---|---|
|24.2 Qualification Summary Report – Detailed|.............................................................................................................................168|

# 25 Mr. Rodolfo Russo

# 26 Appendix 11 – Periodic Review Example

.............................................................................................................................171

# 27 Appendix 12 – Periodic Review for Controlled Temperature Chambers

|26.1 ID number: 364201|Assignment of Categories and Periodic Review Schedule Requirements|.............................................................................................................................175|
|---|---|---|
|26.2 Periodic Review Assessment|.............................................................................................................................177| |
|26.3 Periodic Review Report Template|.............................................................................................................................177| |

# 28 Appendix 13 – Vendor Assessment Tool Example

.............................................................................................................................183

# 29 Appendix 14 – Organizational Maturity Assessment Example

.............................................................................................................................185

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# 29 Appendix 15 – Approach to Qualifying Legacy Systems or Systems with Inadequate Qualification

# 29.1 Introduction

191

# 29.2 Qualification of Legacy Systems

192

# 29.3 The System Qualification Risk Assessment Process for Legacy Systems

193

# 29.4 Making a Minor Change to a Compliant Legacy System

193

# 29.5 Unknown Product/Process Requirements

194

# 30 Appendix 16 – References

195

# 31 Appendix 17 – Glossary

# 31.1 Acronyms and Abbreviations

199

# 31.2 Definitions

202

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 1 Introduction

# 1.1 Background

It is a universal regulatory expectation that pharmaceutical manufacturing facilities, systems, utilities, and equipment are designed, constructed and qualified to be suitable for the intended purpose. Regulatory authorities have indicated in their guidances and regulations that organizations must build quality into their processes and products.1 This Guide intends to offer a compliant, integrated commissioning and qualification process that is based on a science and risk-based approach. This process supports Quality by Design[4] and ensures that risks to product quality from the systems2 are adequately addressed.

It is recognized that the terminologies for the commissioning and qualification process are varied. The overall process has traditionally been called commissioning and qualification; ASTM E2500-13[5] refers to the process as verification. This second edition of the Baseline® Guide focuses on the approach; the terminology used is not as important as the approach. For the purposes of this Guide, the term Commissioning and Qualification (C&Q) is used to describe the process for establishing that facilities, systems, utilities, and equipment are suitable for the intended purpose. The term verification is used to describe an activity performed during the C&Q process to establish suitability for the intended purpose.

Commissioning and qualification differ only in that the qualification process has oversight by the Quality Unit, focused on the system risk to product quality. The Quality Unit ultimately decides whether systems are suitable for the intended purpose, based on the identification, testing, and documentation of the system features deemed critical to product quality.

# 1.2 Purpose and Objectives

This Guide intends to offer a compliant, integrated C&Q approach to making the qualification process efficient and cost-effective. The approach includes a System Risk Assessment process that identifies the Critical Aspects (CAs) and/or Critical Design Elements (CDEs). CDEs are system functions and features identified as having the potential to control risks to product quality and therefore ensure patient safety. Qualification confirms that the CDEs and design risk controls identified through the System Risk Assessment have all been checked, tested, and found to be installed and operating as specified. This approach demonstrates that the systems are suitable for the intended purpose and can be accepted and released for the next stage (performance qualification or manufacturing operations, as appropriate).

This Document is licensed to The approach described in this Guide involves utilizing properly performed and documented verification or testing completed at any project phase to establish that the system is qualified (suitable for the intended purpose). The utilization of commissioning tests as well as vendor testing can yield an efficient compliant program. The benefits of this approach are maximized with a strong trusting relationship between vendors, service providers, and pharmaceutical organizations. Mr. Rodolfo Russo RHO, MILANO ID number: 364201

This Guide recognizes industry best practices regarding C&Q and presents concepts that can assist organizations in meeting current regulatory expectations for system qualification by:

- Providing guidance on how to apply the Quality Risk Management (QRM)[3] process to C&Q to establish CDEs
- Defining the focus of an integrated C&Q effort to be the CAs/CDEs and Critical Process Parameters (CPPs) which provide the ability to deliver the product Critical Quality Attributes (CQAs)

1 Further information about the regulatory basis for this Guide is provided in Chapter 15 (Appendix 1).

2 For the purposes of this Guide, the term systems is used to refer to facilities, systems, utilities, and/or equipment.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

- Defining best practices for User Requirements Specification (URS), Design Review (DR), Design Qualification (DQ), and acceptance and release of the system
- Clarifying the change management processes required to support the C&Q process
- Providing Good Engineering Practice (GEP) documentation standards
- Describing where testing should be duplicated and where it is acceptable to test once
- Addressing integration of equipment automation systems
- Providing examples of appropriate C&Q deliverables

The authors of this Guide believe that there is value in employing the concepts described in the individual chapters even if all aspects of the program are not implemented, e.g., identification of CAs/CDEs through System Risk Assessments, better definition of the URS, etc.

# 1.3 Scope

This Guide applies to systems used by pharmaceutical manufacturers of human and veterinary drugs, including biological drug products. Medical devices have separate regulatory requirements and are outside of the scope of this Guide. For combination devices, this Guide can be applied to the manufacturing equipment for the combination device, but not to the device itself.

The following areas are not in the scope of the C&Q process as described in this Guide:

- Product and process development, including identification of any process requirements that influence system design
- Computerized systems software development and testing (refer to ISPE GAMP® 5: A Risk-Based Approach to Compliant GxP Computerized Systems [6])
- Process validation, including Process Performance Qualification (PPQ) and Continued/Ongoing Process Verification (refer to ISPE Good Practice Guide: Practical Implementation of the Lifecycle Approach to Process Validation [7])
- Cleaning validation
- Sanitization and sterilization validation
- Analytical procedures and methods validation
- Decommissioning activities (refer to ISPE Good Practice Guide: Decommissioning of Pharmaceutical Equipment and Facilities [8])

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 1.4 Process Overview and Structure of the Guide

An overview of the integrated C&Q approach is shown in Figure 1.1.

# Figure 1.1: Science and Risk-Based C&Q Process Map

|Inputs to|Define|Design|Build|Accept and|Continued|
|---|---|---|---|---|---|
|c&Q Process|Requirements|Specify|Verify|Release|Improvement|
|Product Risk|Assessment|Control Strategy|(ICH Q8)|CQAs| |
|CPPs|System|System Risk|c&q|Acceptance|Operation|
|URS|Classification|Assessment|DRIDQ|Testing and|Release|
|Regulatory;|Organization/Site,|Operational,|and Health/Safety|Environmental|Requirements|

Note for Figure 1.1: Shaded boxes indicate the major blocks within the process maps that are addressed by chapters in this Guide.

The inputs to the integrated C&Q process include product and process CQAs/CPPs (established through research and development and/or the technology transfer process) and the application of QRM to define the control strategy.

The steps in the integrated C&Q process are:

- URS (Chapter 2)
- System Classification (Chapter 3)
- System Risk Assessment (Chapter 4)
- DR/DQ (Chapter 5)
- C&Q Planning (Chapter 6)
- C&Q Testing and Documentation (Chapter 7)
- Acceptance and Release (Chapter 8)
- Periodic Review (Chapter 9)

Also included in this Guide are the support programs and strategies for implementation:

- Vendor Assessment for C&Q Documentation Purposes (Chapter 10)

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

- Engineering Quality Process (Chapter 11)
- Change Management (Chapter 12)
- Good Documentation Practices for C&Q (Chapter 13)
- Strategies for Implementation of Science and Risk-Based C&Q Process (Chapter 14)

The process begins with the development of the URS (Chapter 2). This includes defining the product quality related user requirements that must be met for a system to be suitable for the intended purpose.

The next step in the process is system classification (Chapter 3). The system is categorized as direct impact or not direct impact, depending on its potential impact to product quality. Either the system has direct product quality impact or it does not. A system classification tool is provided to facilitate this determination and to document the results. Direct impact systems are commissioned and qualified while systems that are not direct impact are commissioned.

The next step in the process is System Risk Assessment (Chapter 4), the application of QRM in which a risk assessment of the direct impact system is used to examine the system product quality risk controls and to identify CDEs. It is important for the System Risk Assessment to be performed by Subject Matter Experts (SMEs) that understand the science of the process. CDEs are identified by examining the CPPs that need to be controlled to ensure product quality, as defined by the CQAs. CPPs are not only those that control delivery of drug substance or drug product CQAs, but can also be related to CDEs of packaged materials (e.g., ensuring inclusion of product inserts or variable data such as lot number and expiration date on labeling). The CAs of the process can be identified from the CPPs, and the CDEs of the system can be identified from the CAs. CDEs can also include features such as product contact materials of construction. Unacceptable risks are mitigated through the application of risk controls, which include the CDEs.

# Figure 1.2: Example of Automated Temperature Control and Monitoring of a Process Step

|Critical Quality Attributes (CQAs)|Critical Process Parameters (CPPs)|Critical Aspects (CAs)|Critical Design Elements (CDEs)|Tests|
|---|---|---|---|---|
|Product potency|Temperature (e.g;, 2°C - 8°C)|Control and Monitoring|Temperature element range and accuracy; control; and alarm logic|Receipt verification installation check; open/closed loop check, calibration functional verification; and alarm verification|

A C&Q Plan (Chapter 6) or strategy can be initiated once sufficient design information exists. The plan/strategy can be modified as more information is collected during the project execution lifecycle. Design finalization of the system can be performed in parallel with C&Q planning based on the system-specific design requirements that include CDEs, safety, capacity, and all other requirements.

While the C&Q Plan is being created, DR (Chapter 5) is conducted iteratively during the design process to ensure all user requirements and CDEs are addressed in the design. Aspects of the design impacting product quality are confirmed in DQ (also Chapter 5) for direct impact systems. The Quality Unit approves the DQ. Once the DR/DQ is completed, the C&Q Plan can be finalized.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

C&Q testing and documentation (Chapter 7) is initiated once construction (including fabrication of equipment at vendor facilities) has reached a point that the testing is meaningful and all prerequisites are met. Testing and verification do not have to wait until construction is completed. This may include pre-delivery or receipt inspection, Factory Acceptance Testing (FAT), construction quality document verification, and Site Acceptance Testing (SAT).

C&Q planning should identify aspects of the FAT and SAT that will be utilized to satisfy qualification requirements. C&Q testing can include clean utilities performance testing and room environmental qualification, also known as Performance Qualification (PQ), per organization/site policies and procedures.

Completion of testing leads to acceptance and release (Chapter 8), the last phase of C&Q. Completion of this phase acknowledges that the system is suitable for the intended purpose and can be released for PPQ or for commercial use, depending on the system type. PPQ is outside of the scope of this Guide.

It is important to ensure that systems remain suitable for the intended purpose after acceptance and release, and while in use. This is accomplished by various management systems (such as calibration, maintenance, and change control systems) and a periodic review program (Chapter 9).

The additional programs necessary to support the C&Q process are described in Chapters 10 through 13 and are used throughout the C&Q process.

The vendor assessment for C&Q documentation (Chapter 10) is used to help identify vendor documentation that can be used for C&Q purposes. It should be performed prior to finalizing the C&Q Plan.

The overall quality program supporting the C&Q process is the Engineering Quality Process (Chapter 11). This addresses the quality practices for the C&Q process and is intended to be part of the overall Pharmaceutical Quality System (PQS) [9] and QRM.

It is important to implement a change management program (Chapter 12) to capture changes as they are identified, assessed, and implemented.

Good Documentation Practices (Chapter 13) are important in all C&Q process steps and in other support programs to demonstrate data integrity.

This revision to the Guide is not intended to drive companies to repeat qualification for their existing systems, but to identify an efficient, science and risk-based approach for future C&Q efforts and provide strategies for implementation (Chapter 14). Guidance is also provided for modifying existing systems with legacy qualification documentation.

It should be noted that the process, as described in this Guide, is scalable. Depending on the project size, complexity, and novelty, the documents and deliverables may be combined. As appropriate, this should be documented in the C&Q Plan.

This Document is licensed to Mr. Rodolfo Russo, RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# 1.5 Rationale for this Second Edition

This Guide, the second edition of the ISPE Baseline® Guide: Commissioning and Qualification, has been designed to present industry best practices for C&Q. It also combines concepts from regulatory guidances (e.g., from EMA [10], FDA [11], ICH [12]) and the following ISPE documents that are superseded with this revision:

- ISPE Baseline® Guide: Volume 5 – Commissioning and Qualification (First Edition)
- ISPE Guide: Science and Risk-Based Approach for the Delivery of Facilities, Systems, and Equipment
- ISPE Good Practice Guide: Applied Risk Management for Commissioning and Qualification

Certain aspects of the C&Q approach described in the previous edition of this Guide are retired and replaced with QRM and GEP. These include:

- Component Criticality Assessment

Since CDEs are identified as an output of the System Risk Assessment, assessment of the criticality of each system component is unnecessary.
- Enhanced Commissioning

This Guide describes how the level of testing can be aligned with criticality and intended purpose of the system.
- Enhanced Design Review

This Guide describes an approach for performing effective DRs using the System Risk Assessment to achieve DQ.
- Enhanced Documentation

Good Documentation Practices are defined in the Guide.
- Indirect Impact

The term is not used. The Guide describes C&Q for systems based on whether a system has direct product impact or not.
- V-Model

The integrated C&Q approach provides a lifecycle C&Q approach and is represented by a different process map (see Figure 1.1). The V-model appropriately represented the links between the design process and testing, but did not incorporate a risk assessment process based on product quality.

# 1.6 Key Concepts

# 1.6.1 Efficient Approach without Redundant Testing

The foundation of this Guide is based on the expectation that engineers and system vendors ensure systems are installed and operate to meet the design specifications and user requirements. This is commonly referred to as commissioning. Best industry practice is to utilize such an approach when installing any new system. However, the level of testing and documentation for commissioning is variable within the industry. This Guide establishes the rationale and a methodology for aligning testing and documentation expectations with the intended purpose of the system.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

When a system has direct impact on product quality (direct impact system), the CDEs of the system can be verified by the approach described in this Guide. This approach ensures that identified CPPs are maintained; CPPs ensure that CQAs are attained. Testing of system CDEs is utilized to support qualification of the system. Thus, the documentation of the testing performed in commissioning needs to be acceptable to be presented in a regulatory audit or inspection. The acceptance of that documentation is based on adherence with Good Documentation Practices fundamentals (as described in Chapter 10).

# 1.6.2 Terminology for Product Impacting Attributes

A common source of debate is regarding the terminology for CPPs and CQAs. For systems that are directly used to manufacture pharmaceutical products, these terminologies are easily identified and supported. However, there is also a recognition that critical utilities, such as Water for Injection (WFI) systems, may not have product CQAs but do have compendial requirements and CPPs. There is a recognition that the output of upstream processes (e.g., fermentation) and utilities (e.g., WFI system) need to meet specific quality attributes as defined by process definition or in compendial requirements. These parameters can directly influence the system’s ability to deliver product meeting those attributes.

These parameters can be termed critical parameters but not in the context of final product quality attributes. The authors of this Guide continue to use the terminology of CPPs and CQAs for all systems, including WFI and upstream equipment. It is important for individual organizations/sites to define what is critical for their products, processes, and systems (e.g., CQAs, CPPs, Critical Parameters, Key Operating Parameters, System Process Parameters, etc.). The criticality designation should drive the activities related to design, installation, and operation throughout the system lifecycle.

# 1.6.3 Quality Unit Oversight

Another common source of debate within the C&Q effort is which group should approve what document. The Quality Unit is expected to have oversight of the entire validation lifecycle including qualification. Because the Quality Unit is not expected to have expertise in all aspects of pharmaceutical manufacturing systems, identified SMEs (including system vendors) should be responsible for determining how best to design and test systems to ensure they are suitable for the intended purpose. It is important that the SMEs have sufficient knowledge of the processes and systems to ensure the systems are properly designed, tested, and operate as designed. The Quality Unit needs to be engaged in the process, be considered part of the C&Q team, approve the appropriate testing plans and documents for systems that directly affect product quality, and approve the final acceptance of the qualified state and release to support pharmaceutical manufacturing operations. The authors see this as a Quality Assurance (QA) role, not a documentation quality control role. An example approval matrix is provided in Chapter 6.

# 1.7 Key Terms

This section introduces key terms as they are used in the context of this Guide. Refer to Chapter 31 (Appendix 17) for an expanded listing of definitions.

Acceptance Criteria

As defined in WHO Annex 5 [13]: ID number: 364201

“Measurable terms under which a test result may be considered acceptable”
Commissioning

A well-planned, documented, and managed engineering approach to the start-up and turnover of facilities, systems, utilities, and equipment to the end-user that results in a safe and functional environment that meets established design requirements and stakeholder expectations.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# Critical Aspects (CAs)

As defined in ASTM E2500-13 [5]:

“Functions, features, abilities, and performance or characteristics necessary for the manufacturing process and systems to ensure consistent product quality and patient safety.”

# Critical Design Elements (CDEs)

Design functions or features of an engineered system that are necessary to consistently manufacture products with the desired quality attributes. Examples of automation design functions include alarms and data management. Examples of engineering design features include components, instruments, and materials of construction. CDEs are identified and documented based on technical understanding of the product CQAs, process CPPs, and equipment design/automation. CDEs are verified through C&Q.

# Critical Process Parameter (CPP)

As defined in ICH Q8 [4]:

“A process parameter whose variability has an impact on a critical quality attribute and therefore should be monitored or controlled to ensure the process produces the desired quality.”

# Critical Quality Attribute (CQA)

As defined in ICH Q8 [4]:

“A physical, chemical, biological or microbiological property or characteristic that should be within an appropriate limit, range, or distribution to ensure the desired product quality.”

# Design Qualification (DQ)

A documented process that verifies the proposed design of the facilities, systems, utilities, and equipment is suitable for the intended purpose.

# Design Review (DR)

As defined in ISO/IEC/IEEE 24765 [14]:

“Formal, documented, comprehensive, and systematic examination of a design to determine if the design meets the applicable requirements, to identify problems, and to propose solutions.”

# Deviation

Mr. Rodolfo Russo
RHO, MILANO

In the context of this Guide, a departure from specification, or a critical discrepancy that cannot be corrected, that affects a CA/CDE. Deviations require Quality Unit approval prior to closure.

ID number: 364201

# Direct Impact System

A system that directly impacts product CQAs, or directly impacts the quality of the product delivered by a critical utility system. All other systems are considered to be not direct impact.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Discrepancy

As defined in FDA 2006 Quality Systems Guidance [15]:

“Datum or result outside of the expected range; an unfulfilled requirement; may be called non-conformity, defect, deviation, out-of-specification, out-of-limit, out-of-trend.”

# Expected Results

The result that the test case should produce based on the requirements.

# Installation Qualification (IQ)

A documented process that verifies that the facilities, systems, utilities, and equipment, as installed or modified, comply with the approved design and the manufacturer’s recommendations.

# Installation Verification (IV)

The activity of reviewing, inspecting, testing, checking, auditing, or otherwise establishing and documenting whether items, processes, services, or documents conform to specified requirements.

# Legacy Systems

For the purposes of this Guide, the term used to describe systems previously qualified using methodologies other than those presented in this Guide.

# Operational Qualification (OQ)

A documented process that verifies that the facilities, systems, utilities, and equipment, as installed or modified, perform as intended throughout the anticipated operating ranges.

# Operational Verification (OV)

The activity of reviewing, testing, checking, or otherwise establishing and documenting that a system operates according to written and pre-approved specifications throughout all specified operating ranges.

# Performance Qualification (PQ)

A documented process that verifies that the facilities, systems, utilities, and equipment, as connected together, can perform effectively and reproducibly, based on the approved process method and product specification.

# Qualification

For the purpose of this Guide, a process to demonstrate and document that the critical manufacturing facilities, systems, utilities, and equipment are suitable for the intended purpose.

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

# Quality Risk Management (QRM)

As defined in ICH Q9 [3]:

“A systematic process for the assessment, control, communication and review of risks to the quality of the drug (medicinal) product across the product lifecycle.”

For individual use only. © Copyright ISPE 2019. All rights reserved.

Downloaded on: 7/18/20 2:03 AM
---
# ISPE Baseline® Guide: Commissioning and Qualification

# Suitable for the Intended Purpose

The system requirements are defined, the design is appropriate for control of the manufacturing process, and the system is fabricated and installed as designed, and performs as intended throughout the anticipated operating ranges.

# Systems

For the purposes of this Guide, the term used to refer to facilities, systems, utilities, and/or equipment.

# Vendor (also known as a Supplier)

For the purposes of this Guide, the term used to describe the organization providing the system or providing the contract services to execute the C&Q program for the organization that owns the system.

# Verification

An activity that is performed within the C&Q process to document that the manufacturing facilities, systems, utilities, and equipment are suitable for the intended purpose.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# User Requirements Specification

# Introduction

The User Requirements Specification (URS) brings together system requirements from multidisciplinary sources to
support system design, C&Q, operations, and maintenance. Within the C&Q process, it is a foundational document
that identifies the product and process requirements for the system. These product quality related user requirements
are based on product knowledge (CQAs), process knowledge (CPPs), regulatory requirements, and organization/site
quality requirements. The product and process requirements in the URS are inputs to the C&Q process; they provide
the science-based knowledge that forms the basis for applying QRM to C&Q.

It is recommended that a URS is developed for each system that has the potential to impact product quality, or a
direct impact system (as determined through system classification described in Chapter 3). A formal URS document is
not always necessary. A statement of the URS may be contained in various forms, e.g., purchase request, functional
specification, change request, or data sheet. For standard off-the-shelf or simple catalog systems, a statement of
the URS may be a purchase order, vendor cut sheet, or catalog data. The system would be verified against this
document.

Figure 2.1 shows the relationship between the activities and documents in the C&Q process for direct impact systems.

# Figure 2.1: Relational Diagram for C&Q Activities and Documents – User Requirements Specification

Used with permission from Amgen, Inc., www.amgen.com.

|Subject Matter Experts|Process|Product|User|Requirements|Specification|Regulatory|Quality|Vendors|
|---|---|---|---|---|---|---|---|---|
|Traceability|Traceability|Traceability|Design|System Risk|Commissioning/|Acceptance|Next Validation|Stage|
|This Document is licensed to Mr. Rodolfo Russo|This Document is licensed to Mr. Rodolfo Russo|This Document is licensed to Mr. Rodolfo Russo|This Document is licensed to Mr. Rodolfo Russo|This Document is licensed to Mr. Rodolfo Russo|This Document is licensed to Mr. Rodolfo Russo|This Document is licensed to Mr. Rodolfo Russo|This Document is licensed to Mr. Rodolfo Russo|This Document is licensed to Mr. Rodolfo Russo|
|Design Review|Design Review|Design Review|Design Review|Design Review|Design Review|Design Review|Design Review|Design Review|
|Vendor Assessment|Qualification|Vendor Documents|Good Engineering Practices|ID number: 364201|Change Management| | | |
|Downloaded on: 7/18/20 2:03 AM|Downloaded on: 7/18/20 2:03 AM|Downloaded on: 7/18/20 2:03 AM|Downloaded on: 7/18/20 2:03 AM|Downloaded on: 7/18/20 2:03 AM|Downloaded on: 7/18/20 2:03 AM|Downloaded on: 7/18/20 2:03 AM|Downloaded on: 7/18/20 2:03 AM|Downloaded on: 7/18/20 2:03 AM|
|For individual use only. © Copyright ISPE 2019. All rights reserved.|For individual use only. © Copyright ISPE 2019. All rights reserved.|For individual use only. © Copyright ISPE 2019. All rights reserved.|For individual use only. © Copyright ISPE 2019. All rights reserved.|For individual use only. © Copyright ISPE 2019. All rights reserved.|For individual use only. © Copyright ISPE 2019. All rights reserved.|For individual use only. © Copyright ISPE 2019. All rights reserved.|For individual use only. © Copyright ISPE 2019. All rights reserved.|For individual use only. © Copyright ISPE 2019. All rights reserved.|
---
# 2.2 Development of the User Requirements Specification

The URS defines the requirements that must be met for a system to be suitable for the intended purpose; it should not detail how those requirements are met. The URS is developed by a project team that includes SMEs (refer to Section 6.4 for an example approval matrix). It can be revised throughout the system lifecycle.

The URS document should:

- Describe the intended purpose of the system
- State the requirements in verifiable terms without describing how the requirements will be met
- State the category and source of each requirement
- Categories may include, for example:
- Quality
- Business
- Health, Safety, and Environmental (HSE)
- Sources may include, for example:
- Product and process requirements which are derived from:
- Product and process knowledge (CQAs, CPPs, CAs)
- GMP regulatory requirements
- Organization/site quality requirements
- System Risk Assessment (includes CAs and associated CDEs)
- Range and accuracy for any controlled parameters
- National, local and site requirements, as applicable
- This Document is licensed to Business, HSE, system owner, and SME requirements
- Engineering specifications and industry standards (e.g., ASME [16], ASTM [17], ISO [18])
- Project requirements document or project charter
- Legacy system evaluations

Figure 2.2 shows the data sources typically used as inputs to an individual system URS.

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Figure 2.2: Data Sources Used to Develop the User Requirements Specification

|Product and Process|Requirements and Design Phase|Development Phase| | | | | | | |
|---|---|---|---|---|---|---|---|---|---|
|CQAs|CPPs|CAs| | | | | | | |
|Product and Process|URS|System Risk|Design| | | | | | |
|Requirements|Organization|National, Local; and Site|Business/|HSEIOwnerl|SME|Engineering|Specifications|and Industry|Standards|

Note for Figure 2.2: Shaded boxes indicate product and process requirements and sources.

The URS should also include the following:

- Data integrity requirements
- Data storage/display requirements
- Alarm requirements, with identification of the critical alarms
- System automation requirements

If there are any connections (e.g., data archiving) and interactions (e.g., alarm initiation) to a larger automation control system, then that system can have a separate URS. There needs to be clearly defined boundaries between the systems.

Note: System software development and testing is outside of the scope of this Guide. Refer to ISPE GAMP® 5: A Risk-Based Approach to Compliant GxP Computerized Systems [6].

The URS, which may be further detailed during early project phases, provides the foundation for the Basis of Design (BOD) and becomes a reference used to establish that a system is suitable for the intended purpose. To be suitable for the intended purpose, systems need to meet their URS.

The URS should not include the following information as requirements:

- How a requirement is to be met
- Detailed design specifications
- Sequence of operations
- Generic statements (e.g., must comply with local codes, must meet all GxPs)

For individual use only. © Copyright ISPE 2019. All rights reserved.

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM
---
# 2.3 Approval of User Requirements Specification and Changes Post-Approval

The URS should be approved by the system owner, an appropriate SME, and the Quality Unit. However, if the Quality Unit has already approved the source documents from which the quality requirements within the URS were obtained, then the Quality Unit does not need to approve the URS. Refer to Section 6.4 for an example document approval matrix.

The URS should be updated through the system lifecycle (from development through sustaining operations) until decommissioning of the system. After approval of the URS, changes or additions with the potential to impact product quality are evaluated against the System Risk Assessment (refer to Chapter 4) to confirm if risks are acceptable or to determine if additional risk controls are required. Changes to the URS are performed through change management (refer to Chapter 12).

# 2.4 Legacy Systems

For a legacy system without a documented URS, a URS for any scope changes may be developed and incorporated into the C&Q Plan (see Chapter 6) or change record. Based on the magnitude of the change and the extent of the C&Q required, it may be beneficial to create a new URS. Refer to Chapter 14 for implementation recommendations.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 3 System Classification

# 3.1 Introduction

This Guide presents an approach for classifying systems into two categories depending on the system capability to impact product quality. System classification establishes whether a system is commissioned and qualified or only commissioned, as follows:

- Direct impact systems are commissioned and qualified
- Not direct impact systems are commissioned

Note: In the previous edition of this Baseline® Guide, component classification could be carried out as a subset of system classification. Component classification is no longer necessary since the System Risk Assessment (as described in Chapter 4) identifies CDEs for the system in a more efficient manner.

For systems that are not direct impact, the scope of commissioning is determined by SMEs and is based on the business and HSE criticality of the system. For example, a chilled water system serving an administrative building (not direct impact) may be balanced only. Meanwhile, a chilled water system (not direct impact) serving direct impact process equipment may be balanced, with the balancing confirmed at the minimum and maximum design flow rates to ensure reliable system performance during operation.

# 3.2 System Boundaries

Projects are commonly divided up into systems to facilitate construction management, document collation, turnover, and C&Q. System boundaries are markings on design drawings to distinguish systems from one another; this includes all components and piping to logically define what is included and what is not included within the system.

System boundaries should be defined and documented early on in the project (at the BOD phase) to enable development of the systems list and subsequent execution of System Risk Assessments. The systems are usually listed in the C&Q Plan (refer to Chapter 6). System boundaries should be defined such that the systems cover the entirety of the project scope; this is typically documented in the system Process and Instrumentation Diagram (P&ID) or Process Flow Diagram (PFD).

The scope of supply from vendors is often used as the basis for defining system boundaries; however, these boundaries should be carefully reviewed as there may be benefits in defining the boundaries differently. For example, boundary considerations for a direct impact compressed air system are as follows:

- A Point of Use (POU) filter is typically outside the vendor scope of supply for a compressed air system but may or may not be included in the system boundaries.
- The POU filter could be included within the boundaries for the compressed air distribution system. All compressed air testing and verification activities would be part of the compressed air system.
- Alternatively, the POU filter could be included in the process system for which the air is being supplied to. All compressed air testing and verification activities for the POU filter would then be part of the process system.

During the early stages of a project, system boundaries may also be subdivided to facilitate development of C&Q documentation by different suppliers. For example, the URS for a compressed air system can include generation and distribution sections, each of which may have its own set of C&Q documentation.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
The optimum approach for the project should be evaluated and then defined in the C&Q Plan. In the compressed air system example discussed earlier, it may be simpler to provide a URS/C&Q package for the generation system from one supplier and a separate URS/C&Q package for the storage and distribution system that is built on-site by a separate supplier. Regardless of the C&Q documentation strategy, systems need to meet their URS.

# 3.3 Criteria for System Classification

This Guide presents criteria for system classification that consist of eight questions; a YES response to at least one question indicates that the system is a direct impact system. Table 3.1 lists the questions that can be used to determine system classification for a given system.

**Table 3.1: Criteria for System Classification**
|Number|Question|Additional Information|
|---|---|---|
|Q1|Does the system contain CAs/CDEs or perform functions that serve to meet one or more process requirements (CQAs) including CPPs?|• There are two inputs to this question: product and process knowledge (CQAs and CPPs) • If the system controls or monitors a CPP, then the answer to this question should be a YES|
|Q2|Does the system have direct contact with the product or process stream and does such contact have the potential to impact the final product quality or pose a risk to the patient?|• Risk factors to consider: - GMP requirement that product contact materials are non-reactive, non-additive, and non-absorptive such that the safety, identity, strength, quality, or purity of the drug product is not affected [19] - Whether the materials that contact the manufacturing process can corrode and impart corrosion products into the manufacturing process • If any of these risk factors is an inherent part of the system, then the answer to this question should be a YES|
|Q3|Does the system provide an excipient or produce an ingredient or solvent (e.g., WFI) and could the quality (and compliance with the required specifications thereof) of this substance impact the final product quality or pose a risk to the patient?|• Risk factors to consider: - Whether the excipient, ingredient, or solvent needs to be of defined requirements in order to produce a quality product - Whether the excipient, ingredient, or solvent can introduce contaminants into the process stream (e.g., microbial contamination, corrosion products, residues from improper cleaning of the system) • If any of these risk factors is an inherent part of the system, then the answer to this question should be a YES|

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Table 3.1: Criteria for System Classification (continued)

|Number|Question|Additional Information|
|---|---|---|
|Q4|Is the system used in cleaning, sanitizing, or sterilizing, and could malfunction of the system result in failure to adequately clean, sanitize, or sterilize such that a risk to the patient would result?|- Risk factors to consider:
- - Whether proper functioning of cleaning, sanitizing, and sterilizing systems is critical to product quality (YES in most cases)
- Whether the quality of the substance used to perform the cleaning, sanitizing, or sterilizing (e.g., WFI, purified water, pure steam, cleaning or sterilizing chemicals): - Imparts any impurities to the process equipment
- Impacts the effectiveness and repeatability of the cleaning, sanitizing, or sterilizing process
If any of these risk factors is an inherent part of the system, then the answer to this question should be a YES
|
|Q5|Does the system establish a proper environment (e.g., nitrogen blanket, closed process, exposed filling zone air quality, maintenance of temperature, humidity when such parameter is part of the product CPPs) for the process and could failure of the system to function properly pose a risk to the patient?|- At different stages of a process, there may be requirements for a controlled temperature, humidity, aseptic, oxygen-free, or pressurized environment; systems that provide this environment (including providing sterile air, unidirectional flow/HEPA filtered air in a clean room or nitrogen that contacts a process stream) would fall into this category
- If failure of the system to function properly or to provide the required environment of requisite quality means that a risk to product quality exists, then the answer to this question should be a YES
|
|Q6|Does the system use, produce, process, or store data used to accept or reject product, CPPs, or electronic records subject to 21 CFR Part 11 [20] and EU GMP Vol. 4, Annex 11 [21] or the local equivalent?| |
|Q7|Does the system provide container closure or product protection, the failure of which would pose a risk to the patient or degradation of product quality?|- Risk factors to consider:
- - Whether the system provides the closure or seal
- Whether the system controls or provides the outside environment during shipping or product movement
If any of these risk factors is an inherent part of the system, then the answer to this question should be a YES
|
|Q8|Does the system provide product identification information (e.g., lot number, expiration date, counterfeit prevention features) without independent verification or is the system used to verify this information?|- Risk factors to consider:
- - Whether any packaging components, if compromised, would lead to an impact on product quality or identity
- Systems that perform operations such as label verification of lot number/expiration date and proper packaging insert
If any of these risk factors is an inherent part of the system, then the answer to this question should be a YES
|

Note: Downloaded on: 7/18/20 2:03 AM

BAS, Building Automation System; PCS, Process Control System; PLC, Programmable Logic Controller; SCADA, Supervisory Control and Data Acquisition.

Refer to Chapter 17 (Appendix 3) for an example system classification form. Refer to Chapter 18 (Appendix 4) for an example list of direct impact systems with typical CQAs and CPPs.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 4 System Risk Assessment

# 4.1 Introduction

The System Risk Assessment is the application of QRM to examine the product quality risk controls for direct impact
systems. This assessment identifies the critical design controls (CAs/CDEs) and procedural controls that are required
to mitigate system risks to an acceptable level. It is important for the project team performing the System Risk
Assessment to include technical SMEs that understand the science behind the process and the risks associated with
the CQAs.

System Risk Assessments should be developed for direct impact systems (as determined through system
classification described in Chapter 3). For standard off-the-shelf or simple catalog systems, some organizations may
consider it unnecessary to perform the System Risk Assessment; a simple protocol or report (e.g., Installation and
Operational Verification) could be used to provide the documented evidence that the installation and operation meet
the system requirements.

Figure 4.1 shows the relationship between the activities and documents in the C&Q process for direct impact
systems. C&Q inspection and testing activities can take place during fabrication and construction as well as during
the commissioning/testing activities.

# Figure 4.1: Relational Diagram for C&Q Activities and Documents – System Risk Assessment

Used with permission from Amgen, Inc., www.amgen.com.

|Subject Matter Experts|Process|Product|User|Requirements|Regulatory|Specification|Quality|Vendors|
|---|---|---|---|---|---|---|---|---|
|Design Specifications|System Risk Assessment|Commissioning/Testing|Acceptance|Next Validation Stage| | | | |
|Traceability|Traceability| | | | | | | | |

After the System Risk Assessment is completed, the URS should be checked to ensure that the CAs/CDEs have
been included; if they are not included, then the URS should be revised to add them. Procedural control elements
should be added to the C&Q scope.

This Document is licensed to Mr. Rodolfo Russo

RHO, MILANO

Good Engineering Practices

ID number: 364201

Change Management

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

Acceptance and release of the system (described in more detail in Chapter 8) involves confirming that the controls identified in the System Risk Assessment are in place as follows:

- The design controls (CAs/CDEs) have been shown to operate as specified
- The procedural controls are in place

# 4.1.1 Rationale

The traditional approach to qualification did not directly utilize commissioning documentation; instead, it often relied on an additional set of documents, the Installation Qualification (IQ) and Operational Qualification (OQ) protocols. These protocols provided the documented evidence that the system was installed and operating according to its specification. The scope of the IQ/OQ was determined by various elements such as organization/site established guidelines, vendor specifications, user requirements, and regulatory and guidance documents.

This traditional approach to qualification often resulted in IQ/OQ activities covering more scope than was necessary and repeating successful tests already performed during engineering start-up and commissioning. Furthermore, commissioning activities were commonly not robust enough or well documented since engineering teams anticipated that additional or repeat testing would be performed during qualification activities.

This Guide proposes a more streamlined approach to C&Q. Engineering documentation (i.e., commissioning inspection and testing documentation) is used to provide the documented evidence that the system has been installed and operates to meet the specifications. The CQAs and related CPPs are documented for the system, and a System Risk Assessment is developed to define potential risks to the CQAs and identify design (CAs/CDEs) and procedural controls used to mitigate these risks. Qualification confirms the system is suitable for the intended purpose and that the risk controls (design and procedural controls) are in place and functioning as specified.

# 4.1.2 Purpose and Benefits

The System Risk Assessment has multiple purposes and is a means to:

- Identify, assess, and record the quality risks to CQAs and associated controls
- Identify and document the design and procedural controls that are required to control and manage the identified risks
- The rationale for these controls can also be documented in the System Risk Assessment
- Testing of the design controls (CAs/CDEs) and verification of procedural controls provides the documentation used to support system qualification
- Provide guidance for the scope of the DQ, i.e., the scope covers the design of the CAs/CDEs
- Provide the information that is required for the basis of acceptance and release
- Provide a focus for Quality Unit oversight

The System Risk Assessment establishes (if not available in other documents) and documents the CAs/CDEs of the system operation and design that can impact product quality. It identifies the design and procedural controls that would mitigate those risks to product quality to an acceptable level. By verifying these controls, the system is confirmed to match that risk profile.

For individual use only. © Copyright ISPE 2019. All rights reserved.

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 4.2 System Risk Assessment Process

As a prerequisite, the CQAs and associated CPPs should be identified and documented in the URS. This Guide presents the following approach to performing the System Risk Assessment:

- A small team develops an initial baseline draft that includes development of the process description and identification of design and procedural controls
- A broader team reviews this initial baseline draft, making any necessary revisions to ensure the information is correct and no risks or controls have been omitted, and assigns the system risk profile

As a general guide, the initial session by the small team and the review session by the broader team should not exceed more than a few hours each if the preparation work is complete and teams with the correct level of expertise are used.

An example System Risk Assessment format is presented in Section 4.4.

# 4.2.1 Developing the Baseline Draft

The small team that develops the initial baseline draft should consist of the following:

- Experienced facilitator to guide the process
- Quality Unit representative
- Process/system SME (may be one SME or could additionally include a system vendor representative)

Refer to Chapter 19 (Appendix 5) for an example baseline System Risk Assessment.

# 4.2.2 Performing the System Risk Assessment

After the initial baseline is completed, a broader team reviews the document and determines the risk profile. This review team generally consists of representatives from a broader group with different experiences to provide a balanced perspective; this team could include:

- Operations (Production)
- Maintenance
- Engineering
- Process development
- Vendor representatives

Note: The time taken for the review generally increases with the number of people in the team, thus maintaining a balance between experience and the number of team members is important.

Prior to determining the risk profile, the team identifies the sources of the risks (potential failure modes) along with design aspects and/or procedural controls that would mitigate or eliminate the risk. Risk profiles are assigned per definitions shown in Table 4.1.

For individual use only. © Copyright ISPE 2019. All rights reserved.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM
---
# ISPE Baseline® Guide: Commissioning and Qualification

# Table 4.1: Risk Level Definitions

|Risk Level|Definition|
|---|---|
|Low|Considered acceptable with no actions needed. The likelihood of the risk occurring with the defined controls operating is considered low, and the detection is robust.|
|Medium|Normally considered unacceptable and requires mitigation through design (CAs/CDEs) and/or procedural controls. However, the SME reviewers may consider a medium risk as acceptable for the specific process/system and decide to accept the risk.|
|High|Considered unacceptable and requires mitigation through design and/or procedural controls. In certain situations, the SME reviewers may determine that these controls are not appropriate, e.g., implementation costs outweigh the incurred costs if the risk occurred, operational challenges, or other reasons. The SMEs may recommend acceptance of the system with the high risk; in this case, the assessment needs to be accepted by high-level management.|

Note: The risk level is defined considering the overall process; thus, if the process is changed, the System Risk Assessments may need to be reviewed/updated. This aspect should be addressed through change management (see Chapter 12).

Determination of the risk profile should also be based on the SME’s experience with the process/system. While defining the risk of the failure or hazard occurring, the SME should consider that the controls listed are in place and operating as intended.

The design controls (CAs and/or CDEs) defined during the System Risk Assessment are considered part of the system requirements and should be included in the URS. After the System Risk Assessment is completed, the URS should be updated to include these controls. If a Traceability Matrix is used as a tool to manage the C&Q execution process, the CDEs could be added to the Traceability Matrix only and updating the URS would not be needed. Procedural controls identified during the System Risk Assessment need to be included in the C&Q Plan scope and could also be added to the Traceability Matrix.

# 4.2.3 Using Completed Assessments as a Starting Point for New System Baseline Drafts

The experience and documentation gained from completing System Risk Assessments can be applied to future systems. In addition, many systems used for pharmaceutical manufacturing and packaging are standard systems that have been in use for a reasonable period of time, have built-in control strategies, and are developed by experienced vendors with established engineering quality systems. Therefore, any new systems that are identical to or similar to existing systems can utilize the completed System Risk Assessments as a starting point.

The small team that develops the baseline draft (as described in Section 4.2.1) should assess the new system against the completed System Risk Assessment for the existing system that is identical/similar. The SMEs should determine if the system under review has different functionality and/or components. If the SMEs determine that these differences may introduce additional or different risks, then the baseline draft needs to be updated to include the risks and associated risk controls.

The remainder of the System Risk Assessment process would proceed as described in Section 4.2.2. The broader team reviews the baseline draft and determines the risk profile for the new system.

The use of completed assessments as a starting point for new system baseline drafts can improve the efficiency and consistency of the process.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 4.3 Timing of System Risk Assessments

# 4.3.1 Development of the System Risk Assessment

The System Risk Assessment can be developed after completion of concept design and prior to the start of detailed
engineering. It can be updated later as required. The System Risk Assessment can be completed when the Issued
for Construction (IFC) design drawings and specifications are available, whether for new or modified systems. These
drawings and specifications represent what will be built including any incorporated changes made through the DR/DQ
process. Therefore, the System Risk Assessment can be confirmed and approved at this stage.

Note: Depending on the level of product and process knowledge, some of the CDEs associated with CAs may
be known while the balance of the CDEs will be identified during the engineering design lifecycle (and can be
documented as part of the DQ). All CDEs should be listed in the System Risk Assessment.

The System Risk Assessment defines the system risk profile, i.e., what it will be after the risk controls have been
verified to be in place and operating as specified. Until the verification is completed, it is considered a provisional risk
assessment.

For novel systems, starting the System Risk Assessment earlier in the design process can be beneficial since this
allows for any identified risks to be controlled by design. Most risk control is achieved through system design; a
procedural control is not considered as robust.

For standard or catalog systems where the potential risks are well understood and design controls are built in
where possible, the System Risk Assessment could be performed at any time before the final DR of the system.
Alternatively, an Installation and Operational Verification document could be used. DQ can also confirm that the
system risk controls are adequate.

The sequence of activities for direct impact systems is shown in Figure 4.2.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM
For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# Figure 4.2: Sequence of Activities for Direct Impact Systems

|URS|Initial identification of quality requirements (CQAsICPPs)|
|---|---|
|System Classification|Direct Impact or not direct impact|
|System Risk Assessment|Identification of risks to CQAs and associated controls to mitigate the risks|
|~if the controls are not already included in the URS, then revise the URS to include the controls|~if the controls are not already included in the URS, then revise the URS to include the controls|
|DRIDQ|DR confirms design meets organization and regulatory requirements and is aligned with organization best practices|
|DQ reviews CDEs and confirms controls are appropriately designed|DQ reviews CDEs and confirms controls are appropriately designed|
|Construction/Fabrication|Construction quality checks|
|Commissioning|FAT, SAT, etc (installation and operational verification)|
|Traceability and Verification of Operational Readiness (Qualification)|Confirms controls are satisfactorily tested to meet design intent|
|Acceptance and Release Report RHO, MILANO|Acceptance and Release Report RHO, MILANO|
|Approval releases system ID number: 364201|Approval releases system ID number: 364201|

# 4.3.2 Lifecycle of the System Risk Assessment

Depending on the project size, timing, and complexity, additional product/process or system knowledge may become available after completion of the System Risk Assessment. If this additional knowledge impacts the system risk profile, the System Risk Assessment needs to be reviewed and updated.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

System Risk Assessments are not subject to time-based periodic review; it is more efficient to reassess the risk profile in the event of a deviation related to the system performance and determine if an update is required. The System Risk Assessment can also be used as a reference document for assessing potential changes to a system. For any changes to the system, the URS and System Risk Assessment should both be reviewed as part of the change management process (refer to Chapter 12). If the proposed change introduces additional risks or impacts existing risk controls, the System Risk Assessment (and associated URS) needs to be reviewed and updated.

# 4.4 Example System Risk Assessment Format

This Guide presents an example System Risk Assessment format that consists of thirteen columns. Table 4.2 summarizes the risk assessment process and how the contents of the example System Risk Assessment are developed. Refer to Chapter 19 (Appendix 5) for an example of a baseline System Risk Assessment.

**Table 4.2: Contents of Example System Risk Assessment Format**
|Column Number|Column Name|Description|
|---|---|---|
|1|Reference Number|Item reference number.|
|2|Operations Sequence/Process Flow|List the entire operational sequence of the system if the system operates in a sequential manner. Include cycles such as Clean-in-Place (CIP) or Sterilize-in-Place (SIP). When the system operates continuously (e.g., for a critical utility system), then a process flow is appropriate.|
|3|Process Description|Add a brief description of the process that applies to the sequence.|
|4|CQA*|List the CQA that is relevant for this step of the sequence/process. If none at this point, enter N/A.|
|5|CPP|This entry should map to the corresponding CQA in the same row. List the CPP whose variability has an impact on the CQA and can be monitored or controlled for that row. If none, enter N/A.|
|6|Impact on CQA|Enter direct or indirect, based on the impact of the established CPP on the CQA. For example, direct impact is where the CPP directly impacts the CQA. This entry is used to establish the criticality of any associated alarms.|
|7|How CQA can be Impacted|Add a brief description on how the CQA can be impacted at this step of the sequence/process, e.g., due to incorrect or out of range conditions of the CPP. This entry is used to define the possible hazard(s) to the CQA at this point of the sequence/process; it serves as an aid in the SME determination of risk.|

*Regulatory requirements (e.g., labeling, dating, batch coding) can be addressed in the same manner as CQAs. Controls will normally be incorporated into the design and verified to work to ensure the regulatory requirement is met.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# Table 4.2: Contents of Example System Risk Assessment Format (continued)

|Column Number|Column Name|Description|
|---|---|---|
|8|Design Controls (CAs/CDEs)|List any elements of the system design or operation that are built into the system. The design controls can be comprised of CAs and/or CDEs as defined in this Guide. These are the elements of the system that can be verified through inspection or testing, and are key to the risk-based C&Q approach. Examples include: an interlock that stops the machine upon certain conditions to protect the system product, an alarm alerts an operator that a CPP is outside the normal operating range, a setpoint that is defined by a recipe and is not operator adjustable, etc.|
|9|Recipe Parameter|List the recipe parameter (if applicable). Recipe parameters are usually product specific and established through product characterization studies; these are considered to be a risk control. It can be associated with an alarm for the machine operation. This entry is used to determine if the parameter is a fixed setting that would be established during characterization of the system. If none, enter N/A.|
|10|Associated Alarm|Enter yes or no, depending on the step in the sequence/process, the system design, and any requirements to establish the alarm. An alarm is considered as a risk mitigation element.|
|11|Procedural Controls|List the procedural controls that are in place or that should be established to mitigate risk to system product. Procedural controls can be part of SOPs, sampling procedures, or other.|
|12|Comments|Any comments are entered here.|
|13|Residual Risk Determination|List Low, Medium, or High. This entry represents an assessment by the appropriate SME(s) to set a risk profile based on the severity of the risk, the related controls (CAs/CDEs or procedural), and the reliability of the detection mechanisms. Refer to Table 4.1 for guidance on defining the risk level.|

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 5 Design Review and Design Qualification

# 5.1 Introduction

This chapter provides guidance for performing and documenting Design Reviews (DRs) and Design Qualification (DQ). This Guide emphasizes the importance of DRs leading to DQ as a continual process throughout all phases in the design of new or modified systems.

DRs provide assurance that the design deliverables are consistent with the URS and the mitigation control strategies developed during the System Risk Assessment. When properly performed, DRs reduce the need for costly design-related change orders.

DQ is performed only for direct impact systems (as determined through system classification described in Chapter 3). DQ involves more formal documentation, with Quality Unit approval, to show traceability of the CAs and relevant CDEs in the design to the CPPs and CQAs.

DR and DQ are not intended to be separate activities, but rather separate documentation in which DQ is focused on CAs/CDEs and involves the Quality Unit as an approver. There should be minimal duplication of work; the final report from DR is a key input into the DQ process.

# 5.2 Design Process

The design process can be divided into several phases to ensure the design deliverables are sufficiently developed, the risks are identified and mitigated, and the project (as defined) meets financial objectives. The phases of the design process are:

1. Concept
2. Basis of Design (BOD)
3. Detailed Design

The concept and BOD phases define the Scope of Work (SOW) for the project.

In the concept phase, several approaches (scope options) to meeting the URS may be evaluated. These alternatives should be evaluated for their impact on the business objective, project cost, and risk to quality. The project stakeholders should select the preferred scope option; the project then progresses to the BOD phase.

In the BOD phase, additional engineering work provides a more developed SOW. The BOD design package contains Issued for Design (IFD) documents; it is the basis for the detailed design phase which delivers Issued for Construction (IFC) documents.

# 5.2.1 Importance of Good Engineering Practice

During the design process, it is important to follow GEP to support the integrity of related data and documentation. DR activities include evaluating deliverables against engineering standards and business, operations, and quality requirements as well as identifying gaps and proposing required corrective actions. Documenting these activities using Good Documentation Practice concepts (as described in Chapter 13) supports the overall effort to ensure the system is suitable for the intended purpose.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# 5.2.2 Science and Risk-Based Approach to Design Reviews

A quality risk assessment of the manufacturing process (including the environmental conditions supporting the process and/or critical systems) is a significant activity outside of the C&Q scope that can influence the early phase of design. Design stage System Risk Assessment typically uses knowledge from process risk assessments and other process knowledge to evaluate system design with respect to process control failure modes. These assessments are an integral part of the science and risk-based C&Q approach.

Design stage quality risk reviews are an iterative process that is linked to the design development of the process system. The review of the System Risk Assessments and how the results affect the proposed design should be included in the scope of DRs.

# 5.3 Design Review

# 5.3.1 Objectives of Design Review

DRs are defined in ASTM E2500-13 [5] as follows:

“Planned and systematic reviews of specifications, design, and design development and continuous improvement changes performed as appropriate throughout the life-cycle of the manufacturing system. Design reviews evaluate deliverables against standards and requirements, identify problems, and propose required corrective actions.”

DRs include both quality critical and non-critical aspects of the system design. The documented results of the DR should be the basis for any design modifications/additions performed to correct any deficiencies in the design under review.

# 5.3.2 Role of Subject Matter Experts and Quality Unit

Throughout the design process, a cross-functional project team (refer to Section 6.4 for example approval matrix) reviews the design of the system to ensure that the product and process user requirements, GMP, and regulatory requirements are included. Thus, it is important that this team includes technical SMEs that have the appropriate experience and correct knowledge of the process, process equipment, control strategies, and facilities to ensure that the design under review will meet the requirements of the URS, function efficiently, and consistently produce quality product.

If the system being reviewed is direct impact, then the team should also include a Quality Unit representative to ensure that all quality requirements are met. This can help to facilitate the review and approval of the DQ.

# 5.3.3 Design Review Process

Prior to the DR, design documents should be circulated to the DR project team for their review to ensure a comprehensive review process. It is the responsibility of the project manager and the design leads to ensure that the appropriate participants are part of the DR. Senior management from the Quality Unit, operations, and production are responsible for ensuring the proper representatives with the appropriate experience are present during the DR.

The project team should define the method for conducting DR according to the system type, size, and risk. This method should be documented and approved in applicable plans (e.g., Project Execution Plan, C&Q Plan).

The effort, formality, and documentation of DRs should follow the ICH Q9 [3] principles of being commensurate with the level of risk. DR documentation may take the form of engineering meeting minutes or notes. For highly critical novel systems, DRs may be more focused and detailed.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

For off-the-shelf equipment, DR should consider the complexity and/or risk to system or facility operation and to quality. Vendor documents are typically used to conduct these reviews and, if necessary, a technical vendor representative could attend the DR. The focus should be on the CPPs controlled by the equipment and the CAs/CDEs required for the product.

DRs focus on both engineering design and quality aspects of the design. The engineering design focus is the technical aspects of the system; the objective is to verify the operability, maintainability, and safety aspects of the system. Technical SMEs, system owners, and any other stakeholders need to be present. It is optional for the Quality Unit to attend these reviews that focus on the technical aspects; however, their presence is beneficial and can simplify the DQ step.

The quality focus of the DRs is on compliance elements and the CAs/CDEs of the system design that affect product quality; the objective is to verify that all regulatory requirements are addressed by the design. It is strongly recommended the Quality Unit attends these reviews with quality focus, and that these reviews are documented.

# 5.3.4 Design Review Outcome

The DR project team should have appropriate methods for recording and distributing the results of the DRs and managing any consequent changes. The results should confirm the continuing suitability of the design and confirm that the design is suitable for the intended purpose.

The team is responsible for communicating to their management any issues affecting design.

# Figure 5.1 provides an overview of the DR process.

# Figure 5.1: Design Review Process Flow

|Form DR Team|Define the Scope or Boundaries|Review the Design Requirements (URSI Traceability Matrix) against Design Documents|
|---|---|---|
|Designate DR Lead (per plan document)|(include system owner, SME; engineering, quality)| |
|Summarize Acceptability of the Design|Evaluate Summary Questions and Resolve Gaps|Approve Report|

Note for Figure 5.1: The Traceability Matrix is a document format which compares the product and process requirements for the system with the CAs/CDEs.

Mr. Rodolfo Russo

RHO, MILANO

Refer to Chapter 20 (Appendix 6) for examples of DR reports.

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# 5.4 Design Qualification

# 5.4.1 Objectives of Design Qualification

DQ provides documented verification that the design of a new or modified direct impact system will result in a system
that is suitable for the intended purpose. The objectives of DQ are to:

- Verify the design will meet the quality user requirements as listed in the URS
- Verify the design will adequately control risks to product quality and patient safety, as identified during the
System Risk Assessment
- Verify the CAs/CDEs necessary to implement these requirements and risk controls

# 5.4.2 Prerequisites

The prerequisites for DQ include:

- Approved URS
- Functional requirements (for automated systems)
- System Risk Assessments with identification of design (CAs/CDEs) and procedural controls that will be used to
mitigate the unacceptable risks
- Completed DRs, with verification that all open design issues that affect CAs/CDEs, CPPs, and CQAs are closed
and included in the final design

It is the responsibility of the project manager to ensure that all prerequisites have been completed and are made
available to the participants prior to the DQ for their review. The DQ should be scheduled to allow adequate time for
preliminary review of the material to be covered.

# 5.4.3 Design Qualification Process

DQ is the documented process for the review and approval of the final system design to verify the following:

- All process and product requirements in the system URS have been incorporated into the design
- Quality and regulatory requirements in the system URS have been incorporated into the design
- Any changes to the design approach for the CAs and any associated CDEs have been reviewed, as appropriate

The DR documentation should be reviewed to confirm the Quality Unit was included in the DR, as defined in the
project plan, and has provided the appropriate input to the design.

The approach for performing DQ should be defined in planning documents. For small projects, there may be one
DQ performed after all the design is completed. For larger projects, the design may be broken into several areas or
functions, with the DQ performed when each design is completed.

A formal protocol document to check requirements against the design is not a regulatory requirement. However, the
following information should be defined: plan for conducting the DQ, scope of the DQ, and Quality Unit approval of
the DQ. This information could be documented for individual systems or for specified integrated systems.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

A Traceability Matrix can be used to document traceability of the CAs and any associated CDEs, and CPPs to the CQAs. The CA and CDE acceptance criteria can also be documented in the Traceability Matrix.

# 5.4.4 Final Design Qualification Report

The final DQ report should include or refer to the following, as applicable:

- Any needed risk reviews to document the incorporation of design control elements to support quality product manufacturing
- Identification of each CDE (critical aspect of the physical and functional design) that serves to control identified potential process failures
- Description of each CA and any supporting CDEs in terms that are verifiable through inspections or testing (acceptance criteria)
- The CDEs that serve to meet a product or process user requirement in terms that are verifiable (mainly through performance testing)

A final DQ report should be issued stating the design is suitable for the intended purpose; the report should be approved by representatives (from the appropriate level) in Engineering, Manufacturing and the Quality Unit.

# Figure 5.2 provides an overview of the DQ process.

# Figure 5.2: Design Qualification Process Flow

|Identify Scope|System URS|
|---|---|
|Completed DR Report(s)|Verify CAs/CDEs|
|Document Traceability and Acceptance Criteria|Design Documentation|
|Approve DQ (Summary Report)|Approve DQ (Summary Report)|

This Document is licensed to Mr. Rodolfo Russo

Refer to Chapter 20 (Appendix 6) for an example of a DQ summary.

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# 5.5 Timing of Design Review and Design Qualification

The DR is performed during development of the concept and BOD packages and near the completion of detailed design. These design packages should be reviewed to ensure all action items from the DR are included. These actions include business, Quality, and HSE related items.

DR of the construction specifications and drawings continues into detailed design. These reviews may be done at design meetings or off-line with the appropriate SMEs; the end-users would provide comments during approval drawings review. The DQ is completed upon the completion of DR of the final detailed design.

For small projects, these steps can be combined into one of two project steps with a limited amount of DRs and one DQ.

# Table 5.1: Project Phases and Associated Deliverables That Support Design Review

|Project Initiation|Concept Phase|Basis of Design (BOD) Phase|Detailed Design Phase|
|---|---|---|---|
|• Business objectives|• Detailed process and quality requirements|• BOD level SOW selected option that include quality based on System Risk Assessment, regulatory, HSE items, cleaning philosophy|• Construction drawings and specifications|
|• High-level process and quality requirements|• Design options that include quality based on system classification, regulatory, HSE items, cleaning philosophy, and facility layout and flows|• DRs|• IFC P&IDs|
|• Key project assumptions|• Concept design drawings|• Updated project risk and key assumptions|• Risk review|
|• High-level project risk assessment|• Process risk assessment|• Equipment and instrumentation specifications|• Revised cost and schedules|
| | |• Updated project risk and key assumptions| |

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 6 C&Q Planning

# 6.1 Introduction

C&Q is a planned, documented, and managed engineering activity that starts with the establishment of the URS and continues to start-up and acceptance and release of systems. A well-planned program is essential and leads to an efficient, “right the first time”, and cost-effective C&Q effort; the result is the delivery of systems that operate in a safe manner, meet established design requirements and stakeholder expectations, and are suitable for the intended purpose. Planning provides the ties between process understanding and system design; it focuses qualification efforts to enhance the likelihood that the system will deliver quality products while maintaining a controlled operating state. It also acts as a means for communication between members of the multidisciplinary project team.

This chapter focuses on the formal C&Q Plan. There are other plans that can be generated, such as overall project plans or cleanliness plans, which have great value but are not covered in this chapter. Refer to Chapter 21 (Appendix 7) for a listing of supporting plans and general concepts for each. Regulatory expectations for C&Q planning are described in Chapter 15 (Appendix 1).

# 6.1.1 Purpose and Benefits

A well-conceived and executed C&Q Plan can greatly facilitate a timely and cost-effective qualification effort. It is essential to have excellent communication, planning, and coordination between the Quality Unit, vendors, operations, automation, engineering, construction, commissioning, and qualification personnel, to name a few, to deliver a project on time, within budget, and meeting all expectations. A C&Q plan facilitates this communication.

An important secondary goal of the C&Q Plan is to foster an interdisciplinary team approach to C&Q. Well-planned project logistics are crucial to the success of every project. A well-coordinated effort leads to a high quality, effective, and efficient C&Q project.

A single, integrated, overall schedule should be developed with input from the entire project team. This schedule should cover all systems (utilizing defined system boundaries as discussed in Section 3.2) and phases of the projects lifecycle from construction to Process Validation/PPQ completion. This schedule should be updated and issued regularly. These updates should not drive a C&Q Plan revision, but the C&Q Plan should identify how the schedule updates will be captured and communicated.

An integrated schedule, using a critical path method, can increase the awareness of dependent activities and provide a clear understanding of the critical path. Including all project team members in the schedule development will engage the team members and foster better planning. All team members should comprehend the schedule format.

Ordering long delivery time items early can help timelines, but consideration should be made to ensure the process requirements for those items are understood and included in the requisition. Understanding when to engage support for C&Q helps to support the success of the project.

A well-planned effort can ensure that the user, business, regulatory, and patient expectations are met. All efforts to ensure the system is suitable for the intended purpose (e.g., start-up, balancing, trial runs, establishing maintenance programs) should be included in the planning phase since this is where the formality of the documentation can be established. These expectations include:

- Systems are delivered on time and within budget
- Systems meet approved user requirements and are suitable for the intended purpose
- Stakeholder needs, including speed to market, are met

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

• Products produced from the systems meet defined quality standards

# 6.2 C&Q Planning Approach

The amount of planning, documentation, reporting, and level of detail of the C&Q Plan should be based on expectations of the organization/site, size and complexity of the system or project, and the potential impact on product quality and patient safety.

A C&Q Plan should not repeat details that are in other documents but needs to capture the organization of those documents in order to facilitate an efficient project execution.

A separate C&Q Plan is not always necessary. Aspects of C&Q planning can be included with other documents, such as a validation plan or change control. For example, the simple change of adding a small system would not need a separate C&Q Plan; the requirements could be incorporated into a change control plan. More complex systems would benefit from a separate C&Q Plan, for example, the installation of a filling line with terminal sterilization and secondary packaging or the doubling in capacity of a manufacturing site including additional utilities to support the expansion.

# 6.2.1 Timing of C&Q Plan

In an overall scheme, the creation of the C&Q Plan falls in the process map as shown in Figure 1.1 (Chapter 1). It is important to note that C&Q planning begins prior to the creation of any formal written plans. C&Q planning starts during the planning and design phase of a project and continues through project implementation. A documented strategy may be developed as a precursor to a C&Q Plan, to help align team members with the process and personnel who will be responsible for C&Q.

A C&Q Plan should begin early in a project in the concept or early basic engineering phase.

The C&Q Plan needs to be approved before the respective testing documents (i.e., test instructions) are approved, and such test instructions need to be approved before test execution starts to support qualification. This is recommended for commissioning plans and test instructions. The C&Q Plan should address how existing test documentation and test results from commissioning (including FAT, SAT, etc.) are referenced in qualification documents, as appropriate.

# 6.2.2 Lifecycle of C&Q Plan

The C&Q Plan is not finalized until after the risk management process has reached a point to capture the impact of product quality decisions or of establishing the CDEs.

C&Q Plans are expected to be kept up-to-date as changes to the project are made. Revisions of the C&Q Plan may be necessary as new information is learned or as modifications to the design are made, e.g., changes in scope (additions or removals), timing, or identification of additional CAs/CDEs.

Approval is recommended for these early plans and for subsequent changes made by the revision process; this ensures agreement at various stages of the C&Q approach. Changes to the C&Q Plan should be reviewed and approved by the original approvers (or their designate) and a revision history should be maintained of significant changes to the Plan.

It should be noted that revisions may not always be necessary. Minor departures from the C&Q Plan may be documented in the Qualification Summary Report with appropriate justification and rationale, as deemed appropriate by the project team.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

At the end of a project, a written document capturing the completion and closure of the project should be created. See Chapter 8 for more details regarding acceptance and release. Changes to the C&Q Plan should be handled under change management (as discussed in Chapter 12) to ensure that as changes are implemented, the impact to C&Q efforts is addressed.

# 6.2.3 Elements to be Addressed

This section is intended to be a discussion of the elements that need to be addressed as part of C&Q planning, not the documents where they are captured.

# 6.2.3.1 Scope of Testing

System classification (as described in Chapter 3) identifies which systems require qualification. The System Risk Assessment (as described in Chapter 4) identifies which elements in those systems require qualification. The URS (as described in Chapter 2) and System Risk Assessment establish the scope of testing for qualification. The equipment specifications establish the scope of testing for commissioning.

The testing approach is based on the most efficient method to test the system and should be captured in the C&Q Plan. If systems are tested separately, the C&Q Plan should include a final test verifying that all systems are able to work together prior to acceptance and release. If PPQ is included in a separate plan, the linkage to the execution of that critical phase should be captured.

# 6.2.3.2 Identification of Document Source

Engineering firms, vendors, contractors, quality, engineering, and owners provide the documentation necessary for design, construction, commissioning, qualification, operation, and technical support of the systems. It is important to identify the documentation source early in the process so the impact on the testing of the system is understood and thus the quality of the documentation understood. This understanding will allow for utilization of the documentation to support qualification.

For example, the decision should be made during planning if any FAT, construction, SAT, or commissioning testing results and documentation will be used to satisfy the requirements to declare the system qualified or suitable for the intended purpose. This decision is based on vendor assessments for C&Q documentation purposes (as described in Chapter 10) and the criticality of the testing. It is often desirable to minimize the amount of retesting performed.

The C&Q Plan may also address the expectations of the documentation. It should be noted that pristine documentation, i.e., documentation that has minimal errors or corrections, is not essential but the documentation needs to be easy to follow and understand. Refer to Chapter 13 for guidance on Good Documentation Practice.

# 6.2.3.3 Coordination with Overall Project Execution Plan

Another important aspect is working with the project manager to ensure that the planning of C&Q activities, whether a separate plan or part of another plan, fits seamlessly into the overall Project Execution Plan. C&Q activities should be properly reflected in the Project Execution Plan at an appropriate level of detail to be able to identify interdependencies between C&Q as well as to other project activities. Commissioning is normally occurring throughout construction and needs to occur when it is appropriate; e.g., commissioning the agitation system cannot be completed until it is energized.

Having these activities in the Project Execution Plan supports:

- Coordination of test activities among C&Q to prepare for FAT or SAT events
- Ability to schedule sequence of testing for multiple systems (e.g., electrical supply before energizing a system)

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

- Schedule review cycles for qualification documents with Quality Unit representatives

# 6.3 C&Q Plan

The C&Q Plan typically encompasses:

- Description of the scope of the plan (identification of the systems included)
- Description of the C&Q execution strategy
- C&Q related documentation requirements for each identified system (e.g., URS, FAT, SAT, Installation/ Operational Testing, PQ, SOPs, etc.)
- Roles and responsibilities, e.g., approval matrix (see Section 6.4 for example)
- Reference necessary C&Q document templates (e.g., test instructions, test scripts, reports, discrepancy form)
- Planned inspections and tests
- Documentation requirements for the inspection and test results
- Reference procedures for inspections and tests to be performed (as much as possible at this early stage in the project)
- Identification of SMEs for review of the inspection and test results
- For tests to be used to support qualification, include the acceptance criteria to be met for all CDEs (Note: The plan may defer to individual test instructions)

The specific structure and content of the C&Q Plan is typically driven by organization/site requirements.

# 6.3.1 Scope of the Effort

The scope captures all systems that are covered within the scope of the project. This includes both direct impact and not direct impact systems (as described in Chapter 3). More details are provided below.

# 6.3.1.1 Additional Scope Considerations

This Document is licensed to

PQ activities may be included in a C&Q Plan for pharmaceutical grade utilities (e.g., WFI, Purified Water), support systems (e.g., autoclaves, depyrogenation ovens, washers), environments (e.g., non-environmental monitoring in clean rooms), and non-product PQ (e.g., media fills for filling lines). Individual organizations/sites need to decide if these are in qualification or a separate validation program.

Cycle development for areas such as sterilization and cleaning also need to be considered. Cycle development can identify factors that require qualification or that modify the qualification. These are often executed after the equipment qualification effort. It is recommended to not perform the final qualification testing until after cycle development since changes identified by cycle development can be captured in the Engineering Change Management system (see Chapter 12). Individual organizations/sites need to decide if cycle development is part of the C&Q effort and capture the decision in the C&Q Plan.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 6.3.2 Strategy and Approach

The C&Q Plan needs to define C&Q strategy and approach to aid in overall project planning. The C&Q Plan captures
whether systems will be commissioned only or commissioned and qualified. The system classification (as described
in Chapter 3) and System Risk Assessment (as described in Chapter 4) have identified the CPPs and CDEs that
need to be supported by the C&Q effort.

The rigor of testing depends on the user requirements, CDEs, and system characteristics (e.g., packaged system,
modular, or installed system) as well as experiences with the vendor.

An aspect that needs to be captured in the C&Q Plan is the identification of the documentation source that will be
utilized to satisfy the C&Q requirements. Appropriate prerequisites, means, and checks should be described in the
plan to ensure reliable results, e.g., the pre-approval of vendor/manufacturer documents by an SME. If vendor-
provided documentation or testing is to be accepted to support qualification, the criteria for determining if it can be
utilized needs to be established in the Plan. Refer to Chapter 10 for details regarding vendor assessments for C&Q
documentation purposes.

The C&Q Plan should also capture if individual pieces of equipment or systems will be tested separately because
they are delivered and installed at different times by different vendors or if testing will be executed once all
components are installed. Dependencies within the scope of work (e.g., if one system needs to be tested before
another system is tested) should also be included.

# 6.3.3 Documentation

The C&Q Plan should capture document planning and control as well as execution of testing. The C&Q Plan should
reference appropriate document control and content procedures to satisfy engineering, commissioning, qualification,
operations, and maintenance requirements. Utilizing electronic storage of documents is recommended as it allows for
searching and easier retrieval. If electronic storage will be utilized, ensure the vendors and contracting companies are
aware and can support the delivery of their documentation in that means.

The Plan should define responsibilities for document preparation, collection, review and approval, and how the
documents will be organized. This Guide recommends that a document matrix be considered as a means of planning
and communicating these responsibilities. Documents also need to be tracked to ensure they are completed when
they are needed.

Documents that are typically tracked include:

- URS
- System Risk Assessments
- Drawings
- Equipment specifications including any automation specifications (e.g., functional specifications)
- Vendor correspondence and transmittals
- Requests for information
- Submittals (e.g., shop drawings, manufacturers data sheets, user manuals)
- Required procedures (e.g., equipment operating procedures, maintenance)
- Change management (see Chapter 12)

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

- Schedules
- Open items/punch list
- Commissioning/qualification execution documents
- Discrepancies
- Turnover packages
- Project reports

# 6.3.4 C&Q Plan Contents

The C&Q Plan should define the systems that will be commissioned and qualified based on the system or area boundaries. The plan should include a description of systems including their means of automation. The system overview should be a high-level process narrative, including system boundaries, based on operational/functional requirements. The C&Q team representatives should provide input in defining system boundaries (which can be in a system description, marked on P&IDs, or highlighted on system drawings) in the early project phases to develop an executable plan. It is often possible to gather much of the system overview information from other project documentation.

The C&Q Plan should address the level of testing for each system. This may range from detailed descriptions to references to standard tests. An alternative is to provide only high-level descriptions in the C&Q Plan and leave the detailed descriptions to execution documents. The selected approach should increase the level of efficiency and effectiveness. The plan should also include project schedules by system (as defined by the system boundaries) that capture the dependencies between systems (i.e., ones that need to be completed before completing others).

Commissioning is an important aspect that requires planning, documentation, and managed resources. Commissioning encompasses testing from FAT, testing during construction, SAT, installation testing, and much of the start-up activities (described in Section 7.3) of a project lifecycle including those that will be used to assess the qualification of a direct impact system. The C&Q Plan should also establish the framework necessary to ensure clear consistent communication and coordination required between predecessor and successor lifecycle activities (e.g., construction, C&Q, Process Validation, operations/maintenance).

Testing during commissioning should be used to support qualification. If commissioning documentation will be used to support qualification, it is critical to involve the leader of the qualification effort and the Quality Unit in the planning and coordination of commissioning activities and deliverables. A periodic commissioning planning and status meeting should be established to ensure appropriate planning for this stage of the project.

The C&Q Plan needs to include C&Q steps. There are two typical phases:

- Installation: Documentation supporting installation is successfully completed. This may include FAT and SAT documentation as well as site commissioning for systems built at the site.
- Operational: Documentation supporting the functionality and performance of the system after the system has been mechanically completed. This may include testing performed in FAT and SAT.

The plan should address the steps to follow when test results do not meet the excepted results or acceptance criteria (discrepancy). There should be a predefined methodology for how discrepancies should be handled (see Section 7.4).

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 6.4 Example Approval Matrix

|Document|Pre-Approvers| |Post-Approvers|Typical Document Preparation|Guide Chapter Reference| | | | | |
|---|---|---|---|---|---|---|---|---|---|---|
| | | | | |Quality Unit|Production User|Technical Unit|Quality Unit|Production User|Technical User|
|C&Q Plan|Not applicable|A|A|A¹|Technical|Chapter 6| | | | |
|User Requirements|Not applicable|A²|A|A¹|Technical|Chapter 2| | | | |
|Specification (URS)|Not applicable|A|A|A¹|Technical|Chapter 3| | | | |
|System Risk Assessment|Not applicable|A|A|A¹|Quality Unit³|Chapter 4| | | | |
|Design Review (DR)|Not applicable| |A|A¹|Technical|Chapter 5| | | | |
|Design Qualification (DQ)|Not applicable|A|A|A¹|Quality Unit³|Chapter 5| | | | |
|Commissioning inspection/testing documentation (e.g., FAT, SAT)|A|A¹| |A|A¹|Technical|Chapter 7| | | |
|Qualification testing documentation where used⁴|A|A|A¹|A|A|A¹|Quality Unit³|Chapter 7| | |
|Turnover Package|Not applicable| |A|A¹|Technical|Chapter 7| | | | |
|Commissioning Acceptance and Release Report|Not applicable| |A|A¹|Technical|Chapter 8| | | | |
|Qualification Acceptance and Release Report (including testing from commissioning)|Not applicable|A|A|A¹|Quality Unit³|Chapter 8| | | | |
|Traceability Matrix|Not applicable|Not applicable| | |Technical|Chapter 8| | | | |
|Vendor Assessment (when vendor documentation utilized for C&Q)|Not applicable|A| |A¹|Technical|Chapter 10| | | | |

General Note: A = Approver

Notes:

1. Technical includes Engineering, Process, and SME. SME may be Engineering, Automation, Validation, Research and Development, Safety, or Manufacturing Technical Lead; therefore, a second signature is not required from the same discipline.
2. If the Quality Unit has already approved the source documents from which the quality requirements within the URS were obtained, then the Quality Unit does not need to approve the URS. Quality approval is not required for systems that are not direct impact systems (e.g., boilers).
3. This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201
4. If IQ and OQ test protocols are required by the organization/site policy, many organizations also require that these protocols are pre and post-approved by the Quality Unit.

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 7 C&Q Testing and Documentation

# 7.1 Introduction

This chapter provides guidance on C&Q testing and inspection activities and associated documentation for recording
the results of the testing/inspection. The goal of testing and inspection is to confirm that the system has been installed
and operates to meet the requirements.

Although this chapter provides some general guidance on the safety aspects (e.g., pre-start-up checks), the specific
requirements for safety aspects and any local requirements (e.g., signage, access control, equipment protection,
Material Safety Data Sheets) are outside the scope of this Guide. It is the responsibility of the system designer to
produce a system that is compliant with any related local regulations.

# 7.1.1 Approach and Scope

C&Q testing and documentation starts as early as design and ends with the acceptance and release of the system
to the end-user. The process includes planning, document review, and static and dynamic testing of the installation,
function, and performance, including testing of any defined worst-case scenarios.

The requirements and stage of the testing/inspection should be predefined in the planning phase to avoid duplication
of testing. Testing should only be repeated if necessary. For example, retesting may be necessary if there are
changes that may impact a test result, e.g., differing utilities or disconnecting equipment and control systems after
FAT to facilitate shipping.

For systems where the automation is an integral part of the system (typical for manufacturing equipment, e.g., WFI
storage and distribution system with a dedicated control panel), the entire system is tested as an integrated system
comprising the mechanical, electrical, and associated automation.

The scope of testing varies depending on the project scope, but for a new process area would include facilities,
utilities, manufacturing equipment and their associated automation or process control systems.

Testing activities and rigor will depend on the type of system (e.g., manufacturing, automated, utilities), potential to
impact product quality, and on the project (e.g., green field, brown field, relocation, stick-built, modular, off-the-shelf
system).

# 7.1.2 Principles/Concepts

The C&Q testing and documentation approach described in this Guide is based on the following principles:

- Testing is an engineering driven activity that produces the documented evidence that the installation and operation meet the requirements
- Documentation standards need to be predefined (see Chapter 13)
- Training on the documentation standards need to be completed
- Test witness and the associated notification requirements need to be predefined
- Where vendor data will be used to support qualification, a vendor assessment needs to be performed (see Chapter 10)
- System changes need to be managed through Engineering Change Management after approval of the design (see Chapter 12)

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
The process used to manage test failures needs to be predefined (see Section 7.4). GEP should be defined and applied to all phases of C&Q to provide a high degree of assurance that the system meets user requirements while being cost-effective, compliant with regulations, and appropriately documented. Refer to ISPE Good Practice Guide: Good Engineering Practice [22] for additional information.

Organizations/sites may use different terminology and deliverables for C&Q testing/inspection. Table 7.1 provides a comparison of the documentation terminology and Table 7.2 provides example options for inspection/test record documents depending on the system type.

# Table 7.1: C&Q Testing and Inspection – Documentation Terminology Comparison

|Document Type|Description|
|---|---|
|Document Reviews|Confirming that the testing/inspection has been carried out and is recorded per agreed Good Documentation Practices standards (e.g., material certifications, vendor documentation)|
|FAT/SAT|Testing to demonstrate that a system meets established design requirements and contractual obligations …and requires… vendor involvement and technical oversight|
|Testing and Balancing Reports|…|
|Qualification|CAs/CDEs Quality Unit oversight|

# Table 7.2: Example Options for Testing/Inspection Record Documents

|System Type|Option 1|Option 2|
|---|---|---|
|Autoclave|• FAT • SAT • Cycle Development • PQ|• FAT • Installation and Operational Testing Summary • Cycle Development • PQ|
|HVAC (Air Handling Unit up to the final filters)|• Turnover Package • Testing and Balancing Report|• Turnover Package • Commissioning|
|Lyophilization|• FAT • SAT • Cycle Development • PQ|• FAT • Commissioning • Cycle Development • Installation and Operational Testing Summary • PQ|
|Scale|• Receipt Inspection • Calibration Report|• Installation Testing Summary|
|WFI Generation|• FAT • SAT • PQ1|• SAT • PQ1|
|WFI Distribution|• Turnover Package • PQ1*|• Turnover Package • Receipt Inspection • Operational Testing Summary • PQ1|

*PQ1 refers to the initial stage of PQ used to demonstrate that the water from the use points meets the specifications. It is completed before the system is used for production.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

Other documentation required to support acceptance and release (e.g., drawings and procedures) is managed through other processes (see Chapter 8).

# 7.1.3 Quality Unit Oversight

To ensure that the deliverables meet quality expectations, it is good practice to ensure engagement of the Quality Unit as part of an integrated team during the generation of test documentation that will be used to support qualification. The organization/site needs to determine how Quality Unit oversight will be provided for the testing and associated documentation of the CAs/CDEs. There are several appropriate methods, some of which are described below:

- Procedures that define GEP and the approach that will be used can be approved by the Quality Unit
- Standard test procedures (test scripts) and the associated results templates can be pre-approved by the Quality Unit
- Test strategy and acceptance criteria can be defined in the C&Q Plan for the Quality Unit to approve; the Quality Unit can then review the results as part of the development of the C&Q summary report
- Testing used to demonstrate that the CAs/CDEs identified in the System Risk Assessment can be covered in an Installation and Operational Qualification (IOQ) protocol for Quality Unit pre and post-execution review and approval
- Inspection and test records can be marked up to show the tests that are used to demonstrate the CAs/CDEs identified in the System Risk Assessment, or these tests can be assembled in a subsection of the test document for Quality Unit pre and post-execution review and approval

# 7.1.4 Roles and Responsibilities

The planning, execution, and closeout of testing should be performed by a multidisciplinary team (which includes vendors, engineering, and users) with appropriate Quality Unit oversight. Refer to Section 6.4 (Example Approval Matrix) for an example of the roles and responsibilities for the review and approval of deliverables.

The following roles are typically included in a C&Q team:

- Testing coordinator
- Production user (system user)
- Technical experts (engineering, automation, validation, or other SME)
- Quality Unit representative Mr. Rodolfo Russo

The testing coordinator represents the project manager in this scope of work. In small projects it is possible that the testing coordinator and the system owner is the same person, whereas for large projects it may be reasonable to designate the role to another individual. The testing coordinator is responsible for the coordination of all testing and ensuring that all tests are completed to meet the schedule.

Production users represent the system owners who will operate the system. In large construction projects, this group may be the engineering representatives that designed the system, due to their knowledge of the planned operation and requirements. Production users are responsible for ensuring the system operates as expected and that documentation (such as operational procedures and batch records) are developed so that they are approved for acceptance and release.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

Technical experts are part of or support the testing team, as appropriate. Where testing activities are performed by vendors or third parties, the responsibilities between both parties need to be defined and documented. The Quality Unit representative provides oversight to ensure that all CAs/CDEs identified in the System Risk Assessment are tested.

# 7.2 Prerequisites

This section describes the activities that should be completed prior to execution of C&Q testing.

# 7.2.1 Planning

When C&Q testing is executed as a planned, documented, and managed engineering approach to the start-up and turnover of systems, the result is a safe and functional environment that meets established requirements and stakeholder expectations in a cost-effective way. Where such systems are direct impact (as determined through system classification described in Chapter 3), qualification is required.

The optimum test strategy can minimize repeat testing and help to reduce time in project schedules. For example, Pre-Delivery Inspection (PDI) and FAT may be used to support on-site inspection if appropriate approvals are obtained prior to execution. Components such as instruments can be verified (for aspects such as, e.g., manufacturer, model number, materials of construction) at the vendor site during a PDI or FAT. These checks can be used to support qualification activities, and do not need to be repeated provided there is justification that the functionality will not be affected by any subsequent activities prior to acceptance and release.

See Chapter 6 for details regarding C&Q planning.

# 7.2.2 Training

Each individual taking a role in the scope of C&Q testing needs have the appropriate training and experience to be able to complete their tasks effectively. Additional training may be required for setup and operation of a specific system, safety, and documentation standards required for a project.

# 7.2.3 Design Review/Design Qualification

DR/DQ should be completed with approval of the design before purchasing or starting construction of the system. This approved design then provides the basis for any subsequent engineering changes.

Fast track projects may proceed with construction or assembly at risk. However, the basis for approving system design and initiating change management needs to be clearly defined and, for direct impact systems, approved by the Quality Unit.

See Chapter 5 for details regarding DR and DQ.

# 7.2.4 Use of Vendor Documentation and Testing

Vendor documentation, including protocols and/or test plans (e.g., FAT, SAT), can be used. The strategy should be captured in the C&Q Plan. It is acceptable for the vendor to use their own format for conducting and documenting the testing provided that the vendor company documentation standards are acceptable. The protocol or test plan should be reviewed and approved by the owner and vendor (and Quality Unit if necessary, see Section 7.1.3) before the testing starts.

See Chapter 10 for details regarding the use of vendor documentation.

For individual use only. © Copyright ISPE 2019. All rights reserved.

Downloaded on: 7/18/20 2:03 AM

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 7.2.5 Changes

Before testing, it is recommended that the relevant System Risk Assessment and change management records are reviewed to ensure that the testing documents reflect the installed system and no changes have been made that may impact the testing.

See Chapter 12 for details regarding change management.

# 7.3 Execution

This section describes the testing and inspection activities. Each organization/project should dictate the testing and inspection required, when it should be performed, and the titles of the record documents.

Tests should be planned and performed so that the results remain valid throughout subsequent phases of the project. Where this is not possible, there should be an evaluation to identify necessary retesting that may be required.

It is not necessary to complete each stage before proceeding to the next (e.g., moving from installation testing to operational testing) as long as:

- Any outstanding activities and critical discrepancies are noted and tracked with scheduled completion dates.
- There is documented evidence that the outstanding activities and critical discrepancies will not impact the subsequent work. For direct impact systems, this justification should be approved by the Quality Unit.

See Chapter 8 for information on the review and closure of testing documentation.

# 7.3.1 Vendor and System Construction Phase Documents

# 7.3.1.1 Turnover Packages

The purpose of the Turnover Package (TOP) is to provide complete documentation on system components, equipment, and setup. This documentation should also include as-built documentation (agreed upon data, drawings, software, etc.) turned over to the end-user. The TOP may be used throughout the system lifecycle, including ongoing maintenance, system change management, and retirement.

TOPs should be reviewed to ensure that they are complete and represent the installed system. Once completed, the TOP should be accepted and approved. Updates to the TOP should be included in the change management of the system where appropriate. Where documentation from the TOP is used to support operations or represent the basis for qualification, they should be stored in a suitable location that provides adequate control and access.

# Contents of the TOP

The TOP contents are usually determined by factors such as organization/site procedures, end-user preferences, GEP, system type, and contracts with the vendors. Information included in a TOP should ensure controlled operation, maintenance, and change. A complex novel system would, therefore, require more types of information than a simple off-the-shelf pump. Due to the variability of systems, vendors, and documentation, the TOP contents need to be flexible.

A typical TOP may include the following lifecycle related documents:

- Vendor-provided SOPs
- Spare parts lists

This Document is licensed to Mr. Rodolfo Russo, RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

- Maintenance requirements
- Maintenance records for work conducted prior to turnover
- As-built drawings
- Material of construction certificates
- Construction test and inspection records (e.g., pressure tests)
- Loop calibration documentation
- Material safety data sheets
- System start-up and shutdown information
- Warranties
- Records of adjustable settings
- Any specific documentation required by local regulations

The TOP contents should be clearly set out and agreed upon by all parties prior to placement of orders. The delivery
of the documentation requirements should not present a risk to the project at a later stage, from either content or
timing aspects.

# TOP Formats

System vendors typically have their own format for TOPs, but the owner organization should clearly define a
standardized format that aligns with their document control processes. This can help to ensure consistency between
the various TOPs that are submitted. The owner organization can propose a standard format or accept the vendor
format if it meets internal requirements. The format might be system-based. The format of TOPs should ensure
that they are user friendly with tabulated sections. TOPs should be obtained for all operating systems. To facilitate
storage, electronic versions of these documents are often required by the owner organization.

# 7.3.1.2 Cleaning

Where appropriate, the specifications should include clean construction or post-construction cleaning requirements to
ensure that systems are ready to test and/or turn over to the owner organization. Clean construction cleaning requirements may include pre-installation checks/inspection, sealing all openings during
construction, etc. Post-construction cleaning may include system cleaning, flushing, sanitation, and passivation,
where applicable. The activities should be documented.

Cleaning of any systems that will be moved into a classified area should be performed to prevent contamination.

# 7.3.2 Installation Testing (Acceptance Testing, Commissioning, and Qualification)

The verification of installation provides documentation that the system (or system components) is installed correctly,
is ready to start-up, and meets the design requirements including those identified as CDEs. Testing may be conducted within a single record/plan or separated into FAT, SAT, commissioning, and qualification
phases.

For individual use only. © Copyright ISPE 2019. All rights reserved.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

The scope of installation testing includes all system installation requirements within the system boundaries, as defined in the specifications or C&Q Plan. Installation testing should include all mechanical, electrical, and automation components, and verify that they are in a state that as-built drawings and punch lists may be established.

Mechanical aspects may include, but are not limited to:

- Connection to appropriate utilities, services, and IT infrastructure
- Installation (e.g., pressure testing, slope verification, valve drain verification)
- System walk down with results marked to record the current system status, redline drawings updated, and identified issues captured as discrepancies

Construction records may include, but are not limited to:

- Component details
- Room finishes, e.g., flooring, coving, doors, windows, ceilings, drains, panels, penetrations (wall, ceiling, floor), etc. are installed as specified
- Construction records, e.g., welding records, material verification, leak/pressure test records, passivation records, component certificates of conformity

Automation and electrical records may include, but are not limited to:

- Electrical drawing walk down, e.g., data communication, alarm systems connections, cable trays, and conduits are installed and labeled
- Electrical cabinet construction and installation, e.g., are of appropriate waterproof classification
- Software version and configuration settings identification and backup
- Control panel wiring diagrams
- Screen navigation testing
- Hard-wired alarm and interlock testing
- Power/utility loss and recovery testing
- Communication loss and recovery testing
- Loop testing, calibration, or tuning
- Data integrity and audit trail testing

# 7.3.2.1 Pre-Delivery Inspections

PDIs are construction checks (inspection and testing) of systems or major system components before delivery to the owner site. These are typically done to verify construction progress and quality standards and to ensure delivery as scheduled. PDIs include inspection of parts (e.g., baffles in a heating jacket) that would not be able to be inspected during FAT or where a FAT cannot be performed for the system. This allows for remedy of any failings and avoids the delays to schedule (and associated costs) that would result from discovering problems later on-site.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# 7.3.2.2 Factory Acceptance Test: Installation Tests

The FAT is inspection/testing of the system at the vendor (system manufacturer) site. The objective of the FAT is to provide testing and documentation at the earliest possible time, to verify that the vendor has fulfilled contractual responsibilities and the system meets the requirements. This allows for quicker and more efficient remedy of any failings and avoids the delays to schedule that would result from discovering problems later, on-site.

After completing the FAT, the owner representative agrees with the vendor whether the system is ready to be shipped or on pre-conditions for shipping. Agreements are documented and approved by the vendor and owner.

Where a system needs to be disassembled for shipping, the process should be documented. Details should include how the system will be disassembled, any marking or labeling of components, and how it will be reassembled and tested on-site. This information provides the rationale for testing that can be accepted from the FAT as well as testing that will be repeated as part of the SAT.

# 7.3.2.3 Receipt Inspection

Receipt Inspection (RI) provides documentation that delivered components, materials, or systems conform to the requirements, e.g., manufacturer, model, serial number as applicable with the required supporting documentation. This is typically done immediately upon delivery of the component to the owner site.

RI also provides documentation that all components have been received in good condition and are tagged correctly, where applicable.

Any items that do not pass RI are separated for issue resolution. Items that pass RI are stored under suitable conditions for installation.

# 7.3.2.4 Site Acceptance Test: Installation Tests

The SAT is the testing of the system at the owner organization site. The objective of the SAT is to provide testing and documentation of the installed system, to verify that the vendor has fulfilled contractual responsibilities and that the system meets the requirements prior to contractually accepting the system.

The SAT test plan includes a review of the FAT punch list (items carried over from the FAT that did not meet the acceptance criteria/expected results) and the plan to resolve open items. The SAT also includes reconfirming FAT test results where required due to system disassembly and reassembly.

After completing SAT testing, the owner representative agrees with the vendor whether the system is ready to be turned over to the owner or on pre-conditions for system turnover. Agreements are documented and approved by the vendor and owner. Acceptance of a system with open discrepancies can be made with the approval of the Testing Coordinator and System Owner.

# 7.3.2.5 Installation Verification

Installation verification includes verifying quality requirements related to installation (CDEs as defined through the System Risk Assessment). Example activities include:

- Verification that the product, ingredient and/or cleaning material contacting parts meet the specifications (materials of construction and finishes, as applicable)
- Installation of critical instruments
- Calibration of critical instruments (calibration could also be verified at the start of the functional testing, prior to the commencement of testing)

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 7.3.3 System Start-Up

System start-up is a GEP approach to ensure that the system is energized and started up in a safe manner. The system start-up includes all mechanical, electrical, automation, and HSE related system functionalities. This is also where adjustments to the system, settings to regulate the system, or any balancing needed are made. A prerequisite to system start-up is that the system is mechanically complete without open critical punch list items for safety. System start-up may be conducted both at the vendor facility and after installed on-site.

The vendor operation or start-up manual should be reviewed prior to energizing the system. For systems that include vendor-provided control systems, training should be completed prior to energizing the system. Training of system operators, engineers, and maintenance personnel should be conducted in association with system vendors and properly documented.

System start-up is a four-step process, consisting of:

1. Verification that the system is complete with all valve switches in the correct position. For stick-built systems and modular systems, ensure that the integrated system (including automation) has been reviewed before it is energized.
2. Pre-start-up safety review.
3. Supervised energizing of the system utilities.
4. Pre-functional check of the system, with focus on safety functions.

Note that Steps 1 and 2 above need to be completed before Step 3. Step 3 needs to be completed prior to Step 4.

Refer to Chapter 21 (Appendix 7) for the following examples:

- System Pre-Start-Up Checklist
- Energizing the System
- Pre-Functional Testing Checklist

Any issues identified during system start-up activities should be verified to not impact future testing and addressed during the following testing steps.

# 7.3.4 Operational/Functional Testing

Operational/functional testing verifies that the system functionality matches what has been approved in the specifications (including those identified as CAs) and is suitably documented in a test plan/record for the full desired range of system operations in the target environment.

The sequence of functionalities being tested should follow a planned approach. Functional tests should be executed after completion of all installation tests that can impact the functional tests. Testing begins after system start-up and calibrations defined in the respective plan have been completed.

Testing may be conducted within a single report/test plan or separated into FAT, SAT, commissioning, and qualification phases. Installation and operational testing may be combined in a single document.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

The scope of functional testing includes verifying system functionality. Functional testing may include mechanical, electrical, automation, and HSE related aspects. Documents, drawings, and operational procedures may be drafted and redlined, and discrepancy lists may be established. Initial operational tests of mechanical systems and general operation of the system components is performed.

Typically, the final step of functional testing is a full operational testing. This can be a full load test of the system to encompass worst case conditions. This test may need to be deferred if it is not possible to provide the relevant conditions. Final tuning of control loops may need to be delayed until system balancing has been performed (e.g., air or water balancing) or until enough system loads are available to establish various load levels, including full load. Operational testing should demonstrate the ability of the system to perform its specified functions throughout the expected operational range (which may be different than the specified range for equipment design/build purposes), encompassing worst case conditions. Where systems are interconnected (e.g., packaging line), operational verification should confirm satisfactory operation of the integrated line.

Functional testing includes the following activities, for example:

- Testing integrated automation controls and equipment for the whole system developed from the knowledge of processes, systems and equipment for both normal and alarm/failure modes
- Testing analog control loops at a range of values representing the intended system use – the range of testing should encompass the anticipated range of normal operation, including upper and lower operating limits (i.e., worst case conditions) without inducing process failure
- Confirming the system can handle predictable simultaneous use scenarios for utility systems
- Determining and recording manual component settings (e.g., valve positions, limit switch/screw positions, control switch settings)

# 7.3.4.1 Factory Acceptance Test and Site Acceptance Test: Operational Tests

After installation testing and system start-up, the FAT and SAT test documents may include execution of operational testing.

# 7.3.4.2 Qualification Operational Tests

Operational tests that demonstrate the ability of the system to meet the CAs/CDE functionalities are considered part of the qualification of the system and require Quality Unit oversight. Complex or novel systems may require formal system integrated operational testing to document PQ/PPQ operational criteria/control strategy.

# 7.3.5 Performance Qualification Testing

Performance Qualification (PQ) testing is the documented verification that manufacturing systems (e.g., when they are connected to other manufacturing systems) perform effectively and reproducibly, based on the approved process or analytical method and product specification, applying either original product or representative placebo. Cycle development and/or engineering tests are often necessary prior to performing PQ testing.

Completion of installation and operational testing (as applicable) to ensure the systems are operating correctly is required before performing cycle development; PQ testing can then be conducted. Operational SOPs should be used during PQ.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

Examples of systems where PQ is usually required before acceptance and release include:

- Autoclaves
- Filling machines
- Pharmaceutical water and steam systems

# 7.4 Discrepancy Management

This section describes how to handle C&Q test results that do not meet the expected results or acceptance criteria, also referred to in this Guide as discrepancies. Organizations may have different terminology for these occurrences. Discrepancies related to CAs/CDEs are critical and require Quality Unit approval prior to closure.

Expected results are engineering expectations; failure to meet these should be reported to the design authority/SME who can accept them with a suitable justification or initiate engineering changes to obtain a suitable result (see Chapter 12). The design authority has the legal obligation to ensure the system meets codes so that approval is essential. An example of an expected result is the system operating pressure of a chilled water system.

Acceptance criteria are those testing/inspection results that must be met for a system to meet the requirements, which includes quality requirements. Examples of acceptance criteria include:

- Flow rate in a chilled water system: Low flow rates indicate the system cooling capacity could be inhibited
- Loop return pressure in a WFI system: This is a quality requirement (CA) because a negative pressure means a potential risk of contaminating the loop if a valve is opened

Table 7.3 provides suggested actions depending on the type of discrepancy.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# Table 7.3: Discrepancy Types and Suggested Actions

|Issue|Description|Suggested Action|
|---|---|---|
|Obvious typographical error|Protocol generation error|- Add notation to test documentation with supporting documentation as needed, following Good Documentation Practices (see Chapter 13).
|
|Expected result not met|Design authority/SME accepts the result or initiates engineering change to obtain suitable result|- Add rationale to test record sheet with approval by the design authority/SME.
- The design authority has the legal obligation to ensure the system meets codes.
|
|Expected result or acceptance criteria not met with known root cause|Discrepancy|- Mark test record sheet to reflect the issue and required adjustments with any required repeat test.
- If engineering change is needed to make the adjustment, add cross reference in test record sheet.
- The rationale/reference is signed off by an SME and tests repeated.
|
|Acceptance criteria not met|Critical discrepancy with Quality Unit involvement|- Mark test record sheet to reflect the issue.
- Use discrepancy form to document the investigation results and steps for adjustments. Complete and record the adjustments. The form (or other reference containing the rationale) is signed off by an SME and Quality Unit representative.
- Retest with a new test record sheet.
|
|Acceptance criteria that cannot be met|Critical discrepancy with Quality Unit involvement|- Mark test record sheet to reflect the issue.
- Use discrepancy form to document the investigation results, justification, and any additional risk controls implemented. The form is signed off by an SME and Quality Unit representative.
|

# Notes:

- This Document is licensed to
- The Quality Unit has oversight of testing of direct impact systems and needs to approve any engineering change requests for direct impact systems.
- Critical discrepancies relate to CAs/CDEs.

Mr. Rodolfo Russo

RHO, MILANO

Refer to Chapter 23 (Appendix 9) for an example discrepancy form.

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 8 Acceptance and Release

# 8.1 Introduction

This chapter provides guidance on the acceptance and release phase which is where all testing is formally reviewed and accepted. The conclusion of the acceptance and release phase is that the system can be released for manufacturing operations, the next stage of qualification (e.g., for a WFI system), or for use in the manufacture of PPQ or commercial batches.

Acceptance and release represents the initiation of the “qualified state” and the beginning of QA-managed Quality Change Control (see Chapter 12), continuous performance monitoring, and periodic review. The project team transitions system ownership to operations/engineering.

The acceptance and release phase should occur as a cooperative review between the appropriate SMEs, including a representative from the department that will accept care, custody, and control of the system. The SMEs should review the results from an overall technical perspective.

If the system includes CAs/CDEs (direct impact), then the Quality Unit needs to be part of the acceptance and release review and approval, focusing on CAs/CDEs. Acceptance of a system with open discrepancies should be a Quality Unit decision. Typically, all discrepancies have to be addressed; however, non-product impacting discrepancies may remain open with an appropriate approved action plan.

The acceptance and release phase is not intended to be a catchall for closeout of all system or project documentation. For a commissioned system, the engineering SME will make a determination as to the requirements prior to release. For a qualified system, the Quality Unit and an engineering/process SME should determine the minimum requirements.

# 8.2 Prerequisites for the Acceptance and Release Phase

The installation, operational, and performance (as required) testing activities that should be completed prior to the acceptance and release phase include:

- Testing results should be reviewed
- Unexpected results should be investigated
- Discrepancies to the testing plan should be addressed
- Engineering changes should be closed
- Discrepancies should be addressed through Engineering Change Management and/or adjusted and retested

# 8.3 Requirements to Complete the Acceptance and Release Phase

In order to complete the acceptance and release phase, the following items are required to be addressed: completion of test documentation, closure of discrepancies and changes, and implementation of quality system elements. This section of the chapter describes these items and establishes minimum requirements to include in reports. Options for organizing and documenting these items are presented in the next section (Section 8.4).

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# 8.3.1 Completion of Testing Documentation

All of the planned testing needs to be successfully executed and the documentation completed. Typically, a team of SMEs including the Quality Unit representative (for testing related to CAs/CDEs) reviews the documentation prior to release. At least one SME review should be documented within the executed tests.

For the purposes of acceptance and release, the documentation for completion of testing should be approved by the team of SMEs and include the following information at a minimum:

- Testing description (component verification, calibration verification, etc.)
- Testing expected results and if met or not met
- Testing acceptance criteria and if met or not met
- Reference to test protocol and execution data (e.g., vendor documents, commissioning)
- Summary and conclusion

The content and complexity of the summary report may vary with the method of demonstrating that the acceptance criteria were met. Examples include:

- A report that lists the items noted above with an indication of Pass or Fail. In this case, the supporting executed test data should be assembled into package(s) and presented with the report.
- A more detailed report for each of the items noted above and that includes data to demonstrate that the acceptance criteria were met. In this case, the report may be presented alone without requiring the executed tests.

# 8.3.2 Closure of Discrepancies

Discrepancies from the protocol acceptance criteria should be categorized by potential impact. Discrepancies that do not impact product quality may remain open. The report should contain an indication of any open discrepancies along with potential manufacturing planning implications. These discrepancies should be assigned to a responsible individual with defined responsibility for resolution within a specific timeline.

Discrepancies that could impact product quality need to be closed. All discrepancies impacting product quality should be recorded, addressed, retested where necessary, and successfully closed prior to completing the acceptance and release phase. All discrepancies should be listed with status (closed or open) within the summary report.

# 8.3.3 Closure of Engineering Changes

All changes should be handled in accordance with change management (as described in Chapter 12). The system changes that have occurred during the testing phase should be closed as part of the acceptance and release phase, unless there is agreement with the Quality Unit for these open changes to be carried forward. These changes should be assigned to a responsible individual with defined responsibility for resolution within a specific timeline.

All engineering changes should be listed with status (closed or open) within the summary report.

This Document is licensed to Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 8.3.4 Implementation of Quality System Elements

For systems that contain CAs/CDEs, the implementation of quality systems is required prior to releasing a system for manufacturing operations; this ensures that the system can operate and be maintained consistently and remains in a qualified state. These aspects are referred to as quality system elements and may include (as applicable), but are not limited to:

- Availability of SOPs for operation of the system
- Calibration/maintenance system and associated procedures
- Mechanism for tracking system use and maintenance (e.g., logbook)
- Vendor documentation (e.g., maintenance requirements, spare parts)
- Operator training within the training quality system
- Completion of any other organization requirements to add the system into the operating facility

A statement that all required quality system elements are in place should be included in the summary report for systems with CAs/CDEs. If a system is released with outstanding items (this requires Quality Unit approval), a quality system should be in place to track these items to closure with an appropriate level of Quality Unit oversight.

# 8.4 Summary Report Organization

The acceptance and release process is completed through a summary report. The contents and complexity of the report may vary, but it needs to include SME review and approval of the following items:

- Closure of testing documentation
- Discrepancies
- Engineering changes
- Implementation of quality system elements (as required)
- Documented formal release of the system

The summary report can be accomplished in several different ways depending on the scale and complexity of the project. A separate document for the summary report is not always necessary. This section describes example options for the summary report.

# 8.4.1 Example Option #1: Commissioning Summary Report – Systems with No Critical Aspects/Critical Design Elements

ID number: 364201

For systems with no CAs/CDEs (not direct impact), the acceptance and release can be included within the Commissioning Summary Report, as shown in Figure 8.1, and which includes:

- Completion of testing documentation
- Closure of punch list items and discrepancies
- Closure of engineering changes

This Document is licensed to Mr. Rodolfo Russo, RHO, MILANO

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

- Confirmation of documentation in place to ensure the system can operate and be maintained properly
- Clear statement of formal release of the system

# Figure 8.1: Example Option #1: Documents with Use of Commissioning Summary Report

|Completion of Testing|Documentation|
|---|---|
|Plant Steam|System|
|Commissioning|Released for Use|
|Closure of Punchlist Items|Maintenance and Operation Documents in Place|
|Closure of Engineering Changes| |

# 8.4.2 Example Option #2: Qualification Summary Report – Systems with Critical Aspects/Critical Design Elements

For systems with CAs/CDEs, where all of the requirements (as described in Section 8.3) are ready at about the same time, the acceptance and release can be included within a single C&Q Summary Report, as shown in Figure 8.2, and which includes:

- Completion of testing documentation
- Closure of discrepancies
- Closure of engineering changes
- This Document is licensed to Quality System Elements implementation (or reference to change control record)
- Clear statement of formal release of the system (or reference to change control record)

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Figure 8.2: Example Option #2: Documents with Use of Qualification Summary Report

|Completion of Testing|Documentation|
|---|---|
|Bioreactor 101|System Qualification Summary Report|
|Released for Manufacturing or PPQ| |
|Closure of Discrepancies|Quality System Elements in Place|
|Closure of Engineering Changes|Statement of Release|

# 8.4.3 Example Option #3: Formal Release of System with Use of Change Control – Existing Facility

When new systems or changes to existing systems are implemented through QA-managed Quality Change Control (as described in Chapter 12), some or all of the requirements (as described in Section 8.3) may be contained within the change control.

For existing facilities, it is common to verify the implementation of quality system elements and document the formal release of the system in the change control rather than in the Qualification Summary Report. In this case, the Qualification Summary Report should include a reference to the change control record. The use of the change control allows for closure of the testing phase in a timely manner.

# Figure 8.3: Example Option #3: Documents with Use of Change Control

|Completion of Testing|Documentation|
|---|---|
|This Document is licensed to System Bioreactor 101|Change Control Closed|
|Released for Manufacturing or PPQ| |
|Mr. Rodolfo Russo|RHO, MILANO|
|ID number: 364201| |
|Closure of Discrepancies|Quality System Elements in Place|
|Downloaded on: 7/18/20 2:03 AM| |
|Closure of Engineering Changes|Statement of Release|

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# 8.4.4 Example Option #4: Acceptance and Release Report – Large Projects with Interconnected Systems

For large projects with interconnected systems, multiple reports may be used to complete the acceptance and release phase. In this case, the completion of testing for each system may be documented with separate summary reports. An overall acceptance and release report would reference the completed summary reports for each of the interconnected systems (rather than listing the individual test descriptions, acceptance criteria, and results); this report would document completion of all quality system elements and include the formal release statement. The benefit to this process is that it allows the testing to be closed out prior to finalizing procedures which often include information from performance testing or testing of multiple linked systems.

With the use of a separate acceptance and release report, it is possible to release a grouping of systems. One strategy, as shown in Figure 8.4, may be to release per processing area (e.g., cell culture) after all testing is completed and closed out with separate summary reports. A separate acceptance and release report would be used to capture the completion of testing documentation and quality system elements implementation for the entire processing area or grouping of systems.

Note: There are several factors to consider when using this approach. The grouping strategy may complicate future changes. The grouping would also require presenting information from all systems during regulatory audits even when only a single system is requested. The advantages are that qualification would more closely reflect the grouping created by the process risk assessment as well as the batch record structure and eliminate potential gaps with the integration of systems.

# Figure 8.4: Example Option #4: Documents with Use of Acceptance and Release Report

|Completion of Testing Documentation|Completion of Testing Documentation|Completion of Testing Documentation|
|---|
|Bioreactor 101|Qualification Summary Report|Bioreactor 201|
|Cell Culture|Media Hold Test|Qualification Summary Report|
|SIP Test Summary|Cell Culture Acceptance and Release Report|Released for Manufacturing or PPQ|
|Media Feed Tanks Qualification Summary Report|Cleaning Test Summary Report| |
|Mr. Rodolfo Russo|RHO, MILANO|Quality System Qualification ID number: 364201|
|Summary Report|Elements in Place Closure of Engineering Changes|Statement of Release|

Closure of Discrepancies

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 8.5 Acceptance and Release Completion

Approval and release is completed when the Quality Unit approves and signs the summary report, which could be the Qualification Summary Report, change control closure, or Acceptance and Release Summary Report. This final approval releases the system for use. Refer to Section 6.4 for an example document approval matrix.

Quality Unit acceptance and release represents the initiation of the “qualified state” and the beginning of QA-managed Quality Change Control (described in Chapter 12), continuous performance monitoring, and periodic review.

# 8.6 Traceability Matrix

A Traceability Matrix may be used as a tool to identify CAs/CDEs, acceptance criteria, and includes reference to the testing document (planned or completed). Best practice is to create the matrix early in the project or as soon as the CAs/CDEs are identified. The Traceability Matrix can be used throughout the project as an engineering tool to manage DR, testing activities, results, and documentation that ensures all CAs/CDEs have been met. It provides traceability for each URS requirement by design and through testing.

As such, the Traceability Matrix is not required to be approved. Approvals are completed for the test protocols and the Qualification Summary Report or Acceptance and Release Report to demonstrate completion of all testing. The Traceability Matrix is not a required standalone deliverable.

For smaller projects, a Traceability Matrix may not be needed. It is considered a useful project management tool when testing is planned to be completed in several different documents or stages conducted by different companies and there may not be any other format to organizing the documents. It is recommended to keep the amount of information managed in this document to a minimum to avoid an unmanageable document size when printed and to simplify tracking of changes.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 9 Periodic Review

# 9.1 Introduction

There is a regulatory requirement to maintain qualified systems in a validated state, i.e., the qualification documents remain valid and the system remains suitable for the intended purpose (refer to Chapter 15 for the regulatory basis). Quality systems are in place to maintain that status and should be subject to internal audit to ensure robustness. These quality systems are:

- Change control
- Maintenance
- Calibration
- Deviation

It is regulatory expectation that there is also a periodic review process to ensure that systems can be considered qualified (refer to Chapter 15 for the regulatory basis). This chapter describes an approach for periodic review where the frequency of review or requalification is established based on risk, the current level of process understanding and process performance, and regulatory requirements.

# 9.1.1 Rationale

Certain systems have regulatory expectations to confirm ongoing system performance through periodic verification; such systems include sterilizing autoclaves, depyrogenation tunnels/ovens, and equipment with a Sterilize-in-Place (SIP) functionality (e.g., freeze dryer). Table 9.1 summarizes examples of periodic verification frequencies for systems with regulatory expectations.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# Table 9.1: Examples of Periodic Verification Frequencies for Systems with Regulatory Expectations

|System|Periodic Verification Scope|Frequency|Regulatory Basis|
|---|---|---|---|
|Facilities|Room classification|No period defined¹|N/A|
|HEPA filter leak testing|ISO 5/Grade A and ISO 7/Grade B: Semi-annual²| |[23]|
|ISO 5/Grade A cabinets used for GMP applications (e.g., biological safety cabinet, laminar flow hoods, isolators, downflow hoods)| |Semi-annual|[23]|
|Steam Sterilizers|All sterilization cycles|Annual|[24]|
|Equipment SIP|SIP cycle|Annual³|[24]|
|Depyrogenation Tunnel|Depyrogenation cycle|Annual|[24]|
|Aseptic Filling Lines|Aseptic process simulation|Semi-annual|[23]|

General Note: Local requirements should be verified.

# Notes:

1. For additional information regarding area classification, refer to the ISPE Baseline® Guide: Sterile Product Manufacturing Facilities [25] which takes the following into account: ISO 14644-1 Classification of Air Cleanliness [26], the FDA September 2004 Guidance for Industry Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice [23], and Annex 1 of the EU GMPs [24].
2. Industry practice for ISO 8/Grade C and Grade C is annual.
3. If the SIP process is continuously monitored, it is usually not revalidated.

For other types of systems, organizations have traditionally used an annual detailed review of the change history, maintenance, and operational records to provide this confirmation. However, this approach has typically provided a small return when compared to the considerable investment to conduct the review process. In addition, there is concern that, due to the scale of the effort involved, there is a significant risk that important performance signals may be missed.

This Guide proposes applying a science and risk-based approach to periodic review:

- For a critical utilities system (such as HVAC, clean compressed air, pharmaceutical water and steam systems) routine monitoring includes:
- - Regular reviews of the results
- Regular reporting of system performance trends, preventative maintenance and calibration metrics
- Regular check of qualification drawings (typically biannually) and of system tagging (typically annually)

If routine monitoring is performed, then no additional review is considered necessary. The monitoring confirms system performance and the drawing verification confirms that documentation is up-to-date.
- For other systems (e.g., manufacturing systems), the relative potential risk to product quality for different system types is evaluated and the frequency of review is defined based on the risk.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

This proposed approach is a triage process that looks for any unusual performance signals at a high level. If none are observed, then the review is complete. If there are signals observed, then a deeper review is conducted that may result in detailed investigation and testing.

# 9.1.2 Principles/Concepts

This periodic review approach is most efficient if the organization/site has mature quality systems and the associated quality system performance metrics. These metrics could include:

- Monitoring of maintenance to ensure scheduled activities are not delayed beyond the permitted calendar window
- Monitoring of breakdown/unplanned maintenance activities for frequency and recurrence of specific issues
- Monitoring of calibration to ensure any scheduled checks/activities are not delayed beyond the permitted calendar window
- Robust change control system with categorization of changes
- Robust deviation system with categorization of deviations
- Robust review of computer system audit trails and security at procedurally controlled intervals including:
- Confirming users are not using generic names or shared accounts
- Ensuring that there are no redundant users or obsolete users, e.g. for staff who have changed roles or left the organization (i.e., good user access management)
- Reviewing the audit trail of administrator actions, ensuring a quality system record justifies each action, and listing the audit trails reviewed
- Reviewing the audit trail of other user category actions, ensuring a quality system record justifies the actions (if applicable), and listing the audit trails reviewed
- Reviewing the audit trail for changes to critical configuration settings identified in the data integrity assessment, ensuring a quality system record justifies the changes, and listing the audit trails reviewed
- Verifying that audit trails reviews were performed as dictated in the system administrator SOP and operational SOP
- Making sure the Quality Unit reviews the audit trail as verifier
- Verifying backup and archiving of GMP critical data

The use of these performance metrics can minimize the amount of effort required to obtain the information for the periodic review. Where these mature quality systems are not in place, the same principles can be used, but the process may not be as efficient.

Figure 9.1 provides an overview of the periodic review process.

For individual use only. © Copyright ISPE 2019. All rights reserved.

Mr. Rodolfo Russo
RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM
---
# ISPE Baseline® Guide: Commissioning and Qualification

# Figure 9.1: Periodic Review Process Overview

|Define Periodic Review Frequency Based on Risk|Assign Risk-based Review Category|System is Low Risk or has Ongoing Monitoring and Performance Trending|
|---|---|---|
|Initial Assessment (Tier A); GMP compliance|Periodic Review Not Required|Change history|
|Maintenancelcalibration|Deviations| |
|Second Level Assessment (Tier B): if necessary, detailed assessment of any quality system with potential issues| | |
|Third Level Assessment (Tier C): if necessary, determine action required to return system to a qualified state| | |

# 9.2 Periodic Review Approach

The periodic review approach proposed in this Guide consists of two phases:

- Phase 1: System Categorization and Schedule Assignment
- Phase 2: Periodic Review Execution

This Document is licensed to Mr. Rodolfo Russo, RHO, MILANO

ID number: 364201

It is strongly recommended that the period review process be led by an individual who has a broad range of experience. The Tier B and Tier C reviews should be conducted by a small team where necessary. This small team should consist of individuals who are knowledgeable in the system operating, maintenance, and calibration history; these are typically the system owner, maintenance, and a Quality Unit representative. The review should be approved, at a minimum, by the system owner and the Quality Unit. This approach is intended to provide an efficient process, where the overall review is accomplished in a timely manner.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 9.2.1 Prerequisites

The required prerequisites for the periodic review process include:

- List of validated manufacturing systems
- Copy of relevant current regulations (i.e., those for the markets the facility supplies)
- For each system:
- As-built or as-is record drawing (qualification record drawing)
- Change system metrics or system change history
- Maintenance and calibration system metrics or system maintenance and calibration history
- Deviation system metrics or deviations related to the system performance (i.e., where a root cause investigation has highlighted equipment performance as a root cause)
- System validation/qualification documents
- Risk assessment (if available)

# 9.3 Phase 1: System Categorization and Schedule Assignment

The systems are categorized based on the potential to impact product quality. Typically, due to in-process testing, systems used for early stages of manufacture are considered lower risk than those used for stages closer to the finished product.

The category defines the periodic review frequency schedule. These frequencies should be based on SME determination, considering the potential for the system to impact product quality. Systems that have requirements defined in the relevant local regulations and/or regulatory guidance must be managed to meet those requirements.

Table 9.2 provides examples of periodic review categorization for various systems with the supporting rationale. Table 9.3 provides the associated frequencies for the periodic review categories.

# Table 9.2: Examples of Periodic Review Categories

|Process|Periodic Review Category|System Types|Rationale|
|---|---|---|---|
|Sterilization|1|- Autoclave system
- Decontamination/sterilization system (including equipment sterilization)
|- Complex systems with a quality critical function subject to regulatory guidance or Standard Operating Procedures
- Routine revalidation is already established
|
|Sterile Filtration*|0|- Filter/filter housing
- Filtration system
|Standard systems with pre- and post-use integrity tests used to monitor system performance|

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# Table 9.2: Examples of Periodic Review Categories (continued)

|Process|Periodic Review Category|System Types|Rationale|
|---|---|---|---|
|Tablet Manufacturing (standard systems)|0|• Sieve • Granulator • Dryer • Mill • Blender|• Standard equipment with minimal configuration • System performance is generally monitored through in-process controls|
|Tablet Manufacturing (complex systems)|3|• Coater • Tablet press • Capsule filler|• Operationally and/or mechanically complex systems that process the final oral solid dose product|
|Fermentation|3|• Fermentation systems • Bioreactors|• Standard equipment with minimal configuration • System performance is generally monitored through in-process controls|
|Purification|2|• Chromatography skids • TFF systems|• Standard equipment with minimal configuration • System performance is generally monitored through in-process controls|
|Fill/Finish|2|• Buffer preparation/hold systems • Capper • Filler|• Systems are generally constructed from standard components • Quality of the output is routinely monitored|
|Utilities and HVAC|0|• Compressed air system • Argon gas system • Carbon dioxide gas system • Helium gas system • Oxygen system • Nitrogen system • Anhydrous ammonia system • Urea system • Specialty gas system • Specialty chemical system • Ethanol system • Vacuum system • Clean steam system • Deionized water system • Purified water system • WFI system • HVAC system|• Systems are generally constructed from standard components • Quality of the output is routinely monitored|
|Packaging|0|• Packaging systems|• Systems are generally constructed from standard components • Quality of the output is routinely monitored|

*Where filters are used for quality critical applications, pre- and post-use integrity testing is used to confirm system performance; therefore, periodic review would not be not required.

This Document is licensed to Mr. Rodolfo Russo, RHO, MILANO, ID number: 364201

Downloaded on: 7/18/20 2:03 AM

© Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Table 9.3: Example Periodic Review Schedule

|Periodic Review Category|Periodic Review Schedule|
|---|---|
|0|This category relies on existing quality systems and performance monitoring programs; periodic review is not required, e.g., critical utility systems such as compressed air, purified water or WFI.|
|1|This category has established requirements from regulations specific to the system and is not subject to additional periodic assessment activities, e.g., autoclaves and depyrogenation tunnels.|
|2|Perform reviews at two-year intervals.|
|3|Perform reviews at three-year intervals.|

# 9.4 Phase 2: Periodic Review Execution

Using the frequency schedules established in Phase 1 (System Categorization and Schedule Assignment), the periodic reviews can be performed using a three-tier approach which involves reviewing the following four quality systems:

- GMP compliance expectations
- Change control system
- Maintenance/calibration system
- Deviation system

The three-tier approach is summarized as follows:

- An initial assessment (Tier A) is done at a high level. If this initial assessment shows any signs that the system is not operating consistently, then the assessment progresses to the next level; if not, then the review is considered complete.
- The second level assessment (Tier B) is more detailed. If this assessment shows that there are any issues, then the assessment progresses to the next level. If this assessment concludes that the system is still performing satisfactorily, then the review is complete.
- The third level assessment (Tier C) involves defining and completing the actions required to determine the system to be suitable for the intended purpose, with the necessary supporting documentation updated as necessary.

The assessment period is the time period since the previous periodic review or since the original qualification.

Refer to Chapter 25 (Appendix 11) for an example periodic review form. Refer to Chapter 26 (Appendix 12) for information regarding periodic review of Controlled Temperature Chambers (CTCs), including an approach designed to address the system-specific issues.

Note: When a periodic review program is initially introduced, it is typical to cover the systems in each schedule class within the associated timeframe. For example, for systems with a two-year review period, the initial review of all systems in that schedule class can be completed in the first two years.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# 9.4.1 Initial Assessment (Tier A)

To perform the initial assessment, the records from the four quality systems are reviewed to identify any concerns related to the qualified state of the system being assessed.

# GMP Compliance Expectations (Tier A)

If there is an organization/site quality system that monitors changes in regulatory requirements/expectations and proactively addresses changes within the organization/site, then this category does not need to be reviewed as part of periodic review.

If this system is not in place, then the Quality Unit should:

- Review changes in the relevant regulatory regulations and guidances for the assessment period, with the current scope of qualification reviewed to ensure it meets any changes in the requirements where necessary.
- Review related audit observations and determine if there are any changes in regulatory expectations.

# Change Control System (Tier A)

For the system being assessed:

- Perform a query in the change control system database for the assessment period.
- Review the query results and determine if there have been any reportable change requests with qualification impact that can affect the system quality attributes.

Note: Change records that have been determined to be low risk, and thus are not reportable to regulatory agencies, do not need to be reviewed as part of the periodic review process.

# Maintenance/Calibration System (Tier A)

For the system being assessed:

- Perform a query in the maintenance management system for the assessment period.
- Determine if there were repeated corrective maintenance and/or calibration records.

# Deviation System (Tier A)

For the system being assessed:

- Perform a query of the deviations for the assessment period.
- Review the query results for deviations with potential product quality impact where the root cause has been attributed to the system being assessed.

Note: Deviations that have already been determined to have little or no risk to product quality do not need to be reviewed as part of the periodic review process.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

After this initial assessment of each quality system:

- If any concerns (regarding the potential impact to the qualified state) within a quality system are identified, then a second level assessment needs to be performed. Note that the scope of the second level assessment is limited to the quality system(s) of concern.
- If no concerns are identified, then the assessment for that quality system is complete.

# 9.4.2 Second Level Assessment (Tier B)

The second level assessment should only be performed on each quality system category that was determined during the initial assessment to require further assessment. All second level assessment activities should be performed by representatives (SMEs) from the same departments as the initial assessment team.

# GMP Compliance Expectations (Tier B)

Using the information from the initial assessment:

- Evaluate the impact of the regulatory changes identified in the initial assessment
- In the judgment of the assessment team, determine if the changes present concerns about the qualified state of the system

# Change Control System (Tier B)

Using the information from the initial assessment:

- Evaluate the changes identified in the initial assessment
- In the judgment of the assessment team, determine if the number and/or type of changes identified present concerns about the qualified state of the system

# Maintenance/Calibration System (Tier B)

Using the information from the initial assessment:

- Review the maintenance and calibration records identified in the initial assessment (including corrective maintenance)
- In the judgment of the assessment team, determine if the records present concerns about the qualified state of the system

# Deviation System (Tier B)

Using the information from the initial assessment:

- Review the deviations with potential product impact identified in the initial assessment
- In the judgment of the assessment team, determine if the deviations indicate that the system performance is not consistent and thus may not be performing in a qualified state

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

After this second level assessment of applicable quality system(s):

- If there are concerns that the system may no longer be in a qualified state, then a third level assessment needs to be performed to determine the actions required to address the concerns. Note that the scope of the third level assessment is limited to the quality system(s) of concern.
- If there is confidence that the qualified state of the system has not been impacted, then the assessment for that quality system is complete.

# 9.4.3 Third Level Assessment (Tier C)

The third level assessment should only be performed on each quality system category that was determined during the second level assessment to require further assessment. All third level assessment activities should be performed by representatives (SMEs) from the departments who have conducted the initial and second level assessments.

The assessment team should review the information from the second level assessment and establish the action(s) required to restore the system to a qualified state. A non-conformance record should be generated to manage the process.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 10 Vendor Assessment for C&Q

# Documentation Purposes

# 10.1 Introduction

This chapter describes vendor assessments3 and controls for work where vendors follow their own procedures to perform testing and produce documentation that may be used to support system qualification. When vendor tests are used to directly support qualification where appropriate, the result is reduced on-site testing and reduced cost and time in the schedule without impacting quality. In addition, the SMEs on the project team can contribute to improved product quality by focusing their attention on other higher risk quality critical activities.

Vendor assessments (for C&Q documentation purposes) do not include the vendor selection and/or commercial assessment, though the results may impact those assessments. Vendor assessments for C&Q documentation purposes may be integrated into this broader vendor selection and qualification process or comprise a standalone activity for C&Q planning and execution purposes.

Regulatory expectations for vendor assessments are provided in Chapter 15 (Appendix 1). For detailed information on assessing vendors of automated systems, refer to ISPE GAMP® 5: A Risk-Based Approach to Compliant GxP Computerized Systems [6]. For detailed information on vendor assessments for design services, construction services, and equipment supply, refer to ISPE Good Practice Guide: Project Management [27].

Note: It is not necessary to perform vendor assessments, as described in this Guide, for vendors that provide qualification services (sometimes referred to as secondary services) when those vendors are contracted to follow the regulated owner organization procedures and practices or applicable specialist standards, such as the US National Environmental Balancing Bureau (NEBB) [28].

# 10.1.1 Purpose and Benefits

The objective of a vendor assessment is to establish confidence in the vendor and the vendor quality systems to perform testing, manage changes, and provide documentation that is accurate, complete, and unambiguous, with results matching what was expected. Vendor verification documentation assessments are highly recommended when documents may be used to support qualification. Purchaser and vendor cooperation is key to successfully achieving this goal.

Vendor assessments can minimize business/project risk associated with vendor performance, including project cost and schedule risk, by performing testing and completing documentation deliverables required to support verification of CAs (qualification) right the first time.

The use of vendor documentation can prevent repeating work that was appropriately performed and documented and can help to achieve GMP compliance at a reduced cost and in less time. Vendors are the experts in their particular systems and the use of vendor testing and documentation should be encouraged. As an example, consider verification of product contact materials. Accepting a certificate of conformity from a quality vendor can be an acceptable, low-risk approach for material verification; checking 100% of the related heat certificates would therefore be unnecessary.

Downloaded on: 7/18/20 2:03 AM

3 The use of the term vendor assessment throughout this chapter relates specifically to the use of vendor-provided documentation to support system C&Q.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# 10.1.2 Principles/Concepts

It is good engineering practice to assess vendor’s capability for testing and documenting the systems they provide for
conformance to requirements and specifications, based on the criticality of the system. The decision and justification
to use vendor documentation to support the verification of CAs and associated CDEs should be based on the
intended purpose of the manufacturing system and the suitability of the vendor quality systems. The decision and
rationale should be documented in the C&Q Plan and approved by SMEs and the Quality Unit.

The Quality Unit and Engineering/Technical SME should agree on the type (e.g., checklist, test plan, execution
report) and quality (Good Documentation Practices) of the deliverables. The Quality Unit should review the
vendor assessment and confirm the extent to which the vendor’s documentation package may be used to support
qualification and verify suitability for the intended purpose. This review and confirmation should be conducted and
documented as early as possible.

Quality Unit oversight in the use of vendor verification documentation is a risk-based decision, with consideration of
risk to product quality. For example, there is less product quality risk in documenting pipe boroscoping or passivation
activities as compared to an SAT for a sterile filling isolator.

# 10.2 Communication of Requirements, Scope, and Deliverables

The project team should ensure that the fundamental project requirements are communicated effectively to all parties,
both internal and external. In addition to the overall project requirements, specific items that should be communicated
to vendors involved in the project should include, at a minimum:

- Specific scope of work, including requirements and specifications as appropriate
- Specific deliverables, including testing and documentation, that are in the scope of work
- Quality assurance requirements for the work and deliverables
- Project controls which will apply
- Schedule of deliverables, including documentation deliverables and lead times for review and update

Depending on the size of the project, these items may be contained in a single document or detailed in several
project plans, procedures, or specifications. Confirmation should be obtained that this communication has been
understood; provisions should be made in the schedule for dialogue and/or meetings to provide clarification and
confirm comprehension by the vendor.

From a project risk perspective and to help to ensure that quality is built in at the outset, arrangements should be
made for supervision, inspections, and/or surveillance for the scope of work and associated deliverables across the
lifecycle of their development.

# 10.3 Vendor Assessment Factors

As part of the vendor assessment for verification documentation purposes, the owner organization should assess
the robustness of the vendor’s Quality Management System (QMS). This provides insight into the strengths and
weaknesses of the vendor capability and provides an opportunity to align or, if necessary, impose procedures or
controls.

When performing a vendor assessment, the following factors should be evaluated:

- Degree of novelty of the system provided by the vendor

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

- Training and experience of the staff who will conduct the testing
- Facilities and equipment available for the testing
- Instrument calibration program
- Vendor quality oversight
- Engineering quality system
- Technical capabilities
- Procedures for material control, material processing, and incoming goods inspection
- Documentation standards (Good Documentation Practice)
- Software development and testing standards (testing, procedures)
- Fabrication facilities

Consideration should also be given to assessing the supply chain and whether a vendor has suitable procedures in place for assessing their own vendors (e.g., for welding, piping, automation hardware and software) and subcontractors.

As discussed in Section 10.1, a vendor assessment for verification documentation purposes is not a vendor qualification/audit. It is different than a product-focused vendor assessment for raw materials, packaging components, Active Pharmaceutical Ingredients (APIs), etc.

Refer to Chapter 27 (Appendix 13) for an example vendor assessment for verification documentation.

# 10.4 Vendor Assessment Strategy

A risk-based approach should be taken in determining the project-specific vendor assessment strategy. There are several approaches for completing vendor assessments; examples include:

- Use of existing vendor assessment from within the owner organization
- On-site self-assessment by the vendor with a standardized vendor assessment template or questionnaire provided by the owner organization
- On-site assessment by a technical SME or assessment team from the owner organization
- Waiver of assessment

The waiver of any project-generated formal assessment may be granted based on a vendor’s current qualification status, use history, previous audit, lack of criticality of vendor supplied information, or other documented and Quality Unit approved justification. The decision to reassess a vendor that has already been assessed should be based on risk, using the same factors that triggered the initial assessment.

The decisions and rationale for the approach taken can be documented and approved through the mechanism of the C&Q Plan or as a standalone activity. This may be part of an owner organization’s PQS (Pharmaceutical Quality System) procedures and routine practices.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# 10.5 Use of Vendors Unfamiliar with GMP

The use of vendor assessments, quality assurance plans, and/or vendor quality plans provide a means either to accept or reject a vendor, or to identify where additional resources should be applied to ensure success. Certain vendors may not operate within a GMP environment for most of their products and services to customers. A QMS may be an unfamiliar or informal practice. The vendor needs to be informed that they are supplying goods or services to a pharmaceutical manufacturer.

Deficiencies should be recognized early and appropriate support measures established to help to deliver the necessary requirements. Where deficiencies are identified, additional controls and resources should be applied as early as possible. The vendor needs to support this approach and their agreement should be obtained. Additional control measures, designed to mitigate the risks presented, may include:

- Vendor training and guidance
- Additional review and approval
- Additional auditing of the vendor
- Attending/witnessing critical phases of the design, fabrication, and testing at the vendor site
- Support by third-party service providers
- Additional owner testing to compensate for being unable to rely on vendor generated test documentation

# 10.6 Vendor Training

In addition to the communication of project and quality requirements, training may be needed for vendor personnel. Such training requirements should be identified during the vendor assessment. Key areas of training include:

- Application of the owner organization’s PQS requirements in the daily work of vendor personnel
- Training on GMP (as applicable)
- Importance and maintenance of training records
- Acceptable documentation practices and procedures, including document version control
- Engineering Change Management or project procedures (for mechanical and automation, including software)
- Deviation management procedures
- Owner organization’s site specific documentation requirements (for on-site vendor personnel), including confidentiality
- Specialist task training

Appropriate training for team members taking over special roles (such as facilitation of risk assessments, SME reviews, tank entry, etc.) should be carefully planned and scheduled to ensure adequate resources that these specialist skills are available to meet project schedules.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 11 Engineering Quality Process

# 11.1 Introduction

When the C&Q process is considered as a part of an organization-wide PQS, the result is an achievement of both GMP and GEP concepts. A separate quality system is not required for C&Q; instead, it can be part of the overall PQS or a subset of the PQS. For the purposes of this Guide, the term Engineering Quality Process is used to describe the process within the PQS that covers C&Q. This Guide recognizes that this function is referred to differently across organizations which have their own structure and assignment of roles and responsibilities. This chapter intends to focus on the concepts that should be addressed for this function.

The overall organization PQS program provides the quality practices for processes in order to consistently deliver quality products. The Engineering Quality Process, as a subset process of the PQS, addresses the quality practices for the C&Q process and is intended to support the overall PQS program.

Both the PQS and Engineering Quality Process need to emphasize quality (i.e., the product or service meeting the specified requirements) versus compliance (i.e., meeting current procedures or organization requirements). Good quality practices and methods through the PQS produce robust reliable systems and ensures compliance. The Engineering Quality Process needs to be established as part of the PQS; the Engineering Quality Process can then be used for developing sustainable, consistent, cost-effective, and practical engineering processes for project and operational lifecycle management.

# 11.1.1 Rationale

Current regulatory authority and ICH [12] guidances emphasize a focus on building quality into the product⁴ and not by inspection. ICH Q10 [9] augments the defined GMPs by describing specific quality system elements and management responsibilities that should be in place to achieve three main objectives; it states:

“Implementation of the Q10 model should result in achievement of three main objectives which complement or enhance regional GMP requirements:
- Achieve Product Realisation [Section 1.5.1]
- Establish and Maintain a State of Control [Section 1.5.2]
- Facilitate Continual Improvement [Section 1.5.3]

”

The FDA 2006 Guidance for Industry: Quality Systems Approach to Pharmaceutical CGMP Regulations [15] states as the goal of the guidance:

“This guidance describes a comprehensive quality systems model, which, if implemented, will allow manufacturers to support and sustain robust, modern quality systems that are consistent with CGMP [Current Good Manufacturing Practice] regulations.”

In alignment with ICH Q8 [4], the FDA guidance states:

“The overarching philosophy articulated in both the CGMP regulations and in robust modern quality systems is: Quality should be built into the product, and testing alone cannot be relied on to ensure product quality.”

4 The term “building quality into processes” was first coined in June 1960 by Eiji Toyoda.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

Another useful resource in understanding Engineering Quality Process as a philosophy is the work of Dr. W. Edwards Deming [29]. Deming believed in improving the process and in doing so using process measures to guide improvement efforts. In his book [29], Deming states:

“Conformance to specifications may be achieved in several ways:

1. By careful inspection, sorting the bad from the good. Dependence on inspection is hazardous and costly.
2. By work on the production process to shrink variation about the nominal value.”

The approach presented in this Guide embraces regulatory guidance and Deming’s principle that demonstration of conformance to specifications can be achieved by developing a process, which addresses causes and concerns for variability and reduces reliance on inspection. Thus, the focus of the Quality Unit should be to ensure adherence to a process that identifies CAs/ CDEs and confirms that they have been satisfactorily tested.

# 11.2 Application

The Engineering Quality Process should include aspects that support the C&Q effort, such as maintenance and calibration, change management program, critical utilities, and the procedures for the C&Q process. The approach described in this section is based on the six-system inspection model described in the FDA 2006 Guidance [15], whereby an organization’s overall quality system provides the foundation for the five manufacturing systems that function within it. The six systems are as follows:

- Quality system
- Production system
- Facilities and equipment system
- Laboratory control system
- Materials system
- Packaging and labeling system

Product and process development/knowledge may be added to this list or may be included as part of the production system. The concept is addressed in Chapters 4 and 6.

As part of the overall PQS, the Engineering Quality Process plays a significant role in providing the practices and controls within the facilities and equipment system.

The application of an Engineering Quality Process also supports other requirements, such as for HSE and efficiency. Understanding this broader context and embracing Engineering Quality Process as a philosophy, rather than simply a collection of tools and templates, supports the design of a sound C&Q program that delivers systems suitable for the intended purpose using cost-effective solutions.

An Engineering Quality Process can help to transform the way in which organizations currently operate and to reinforce the efficient implementation of a science and risk-based approach to facility start-up. The Engineering Quality Process has additional objectives, including to:

- Provide a lean framework to foster innovation, encourage (rather than obstruct) continual improvement, and facilitate the effective, cost-efficient, and focused application of time and resources

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

- Provide the framework for linking the CAs to the CDEs and the mechanism to capture the traceability
- Enable science and risk-based decisions for C&Q testing, based on internally and externally generated knowledge rather than just completion of generic forms
- Optimize lifecycle activities through smart management and maintenance of process and engineering knowledge
- Acknowledge the importance of personnel development by facilitating an SME-led environment which accredits or trains those individuals that are responsible for executing these practices

To establish an Engineering Quality Process, there needs to be a means for:

- Implementing the Engineering Quality Process by senior management, which requires engineering and Quality Unit sponsorship
- Implementing a proposed C&Q process (transforming current practice to a desired practice) with stakeholders engaged
- Identifying stakeholders
- Defining roles and responsibilities
- Identifying where the organization or site is in terms of implementation of the new C&Q process and the pathway for implementation
- Establishing what the stakeholders can contribute to the proposed process
- Measuring and maintaining progress, suitability, and effectiveness
- Informing and getting input from stakeholders on the proposed C&Q process

When properly applied, the Engineering Quality Process achieves the following:

- Delivers systems that are suitable for the intended purpose
- Provides a systematic engineering structure to define, develop, and implement efficient streamlined engineering processes
- Enables the assurance of quality and compliance with corporate policies, external regulations, and industry standards
- Reflects the scope and extent of the C&Q program, and provides the associated tools and templates
- Incorporates technical expertise and best practices

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Once the Engineering Quality Process is established, the relevant internal and external engineering organizations should be appropriately trained on the Engineering Quality Process program and associated tools (including GEP).

In addition, the Engineering Quality Process should be sufficiently flexible in its operation to obtain the benefits of standardized work practices by providing a toolbox of templates and forms without imposing unnecessary duplication where information is available in alternative formats and of an acceptable quality. The Engineering Quality Process should both facilitate and encourage the use of knowledge generated in a previous stage/step which is relevant to the C&Q activity currently being undertaken. This referencing of knowledge imposes a necessary discipline in the assessment, management, and maintenance of the knowledge, particularly on the change management practices used.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# 11.3 Deliverables

The main deliverable from a quality system is to ensure that systems are operating as intended as captured in documentation. A document hierarchy within the Engineering Quality Process helps to identify where the requirements/expectations are derived.

Figure 11.1 illustrates a typical document hierarchy for a quality system.

PoliciesDirectivesStandardsProceduresExecutable Documents

On the top of the hierarchy are policies/directives, which are the high-level documents that capture the expectations of the organization. The expectations for C&Q may be that the systems used to manufacture products have been qualified to be suitable for the intended purpose. These expectations may be part of an overall validation policy or detailed in an independent policy.

The next level is standards, which identify the minimum deliverables that are required for implementation of the program. The intent is to avoid different parts of the organization interpreting the intent of the policies/directives differently. For C&Q, the deliverable may be a Qualification Summary Report. Standards should:

- Reference any specific relevant regulatory authority guidance
- Be used to implement a harmonized approach throughout the organization – this should be an organization-wide model with a process for sites to learn from each other and practice a wider continual improvement path
- Limit special conditions – the standard should not make allowances for individual site preferences or commitments, but should include a process to grant exceptions after proper review and approval

The next level is procedures, which may establish steps to be followed for the implementation of standards. Procedures may be corporate or site-specific documents. Procedures may be used for multiple sites but should avoid the term global since not all sites in the organization may follow them. Examples of expected procedures are for:

- URS
- System Risk Assessment (identification of CAs/CDEs)
- DR/DQ
- Protocols/Plans
- Engineering Change Management

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Reports

The bottom level of the hierarchy is executable documents, which are the plans, test scripts, reports, etc. that document compliance to the established requirements.

In summary, the Engineering Quality Process should:

- Define how oversight by the Quality Unit on the program or project will be accomplished – this is especially important on large projects that may last for an extended period of time and may include personnel changes
- Define approvers of documentation – the Quality Unit does not need to approve every document; the documents that require Quality Unit approval are described in various chapters of this Guide (see also Section 6.4 for an example approval matrix)
- Establish the linkage to the QRM process for C&Q (System Risk Assessment as described in Chapter 4)
- Address integrated C&Q efforts – e.g., integrate the C&Q process so that one set of testing and documentation can satisfy C&Q requirements
- Address what can be done as part of start-up and how much shakedown is done before documentation starts
- Identify the level of testing and expectations for documentation – this should be commensurate with the risk to product quality; the objective is to provide confidence that overall delivery of the program delivers a working system and a quality product
- Define the vendor selection process – it should address the selection and decision-making process; then based on the information available, decide on the level of oversight and use of vendors and their documentation
- Provide a means for measuring progress and maintenance in the C&Q program – it should establish a metric control plan to measure progress
- Ensure continual improvement – senior management should be responsible for the quality system governance through management review to ensure continuing suitability and effectiveness of Engineering Quality Process

# Roles and Responsibilities

The roles and responsibilities for the Engineering Quality Process should be defined. The functions that contribute to the Engineering Quality Process are:

- Engineering: Align engineering systems to support the Engineering Quality Process
- Manufacturing:
- Mr. Rodolfo Russo (representative(s) of the group that will use the system to manufacture products) Ensure the Engineering Quality Process will be able to deliver a system suitable for the intended purpose
- Technical Support/Research: Provide technical guidance for product and process requirements and critical parameter ranges based on Basis of Design studies during product development
- Quality Unit: Ensure the Engineering Quality Process fits within the QMS and agree with the provisions of the Engineering Quality Process
- HSE: Ensure the Engineering Quality Process addresses personnel safety and impact to the environment and includes provisions to meet local, state, and federal requirements

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 12 Change Management

# 12.1 Introduction

Change management processes should be established and applied throughout the lifecycle of manufacturing systems. The risk-based application of SME-led change management is one of the biggest challenges in the implementation of QRM-based C&Q as it applies the principles of ICH Q9 [3]. This Guide presents an approach which involves two modes of change management:

- Engineering Change Management (ECM)
- Quality Change Control (QCC)

Project change management that covers the elements of project scope, cost, and schedule is outside the scope of this Guide. A system is considered to be changed when it is modified, altered, added to, removed, or improved in a way that makes its functions, physical features, or performance different from what they were prior to the change. Replacing an existing part of a system with an identical one (like-for-like) may not be considered as a change. Organizations should define and follow a robust assessment process for classifying changes as like-for-like.

# 12.1.1 Purpose and Benefits

Change management is a documented program that:

- Defines what is subject to change
- Determines the risk for product impact caused by the change
- Establishes a process for initiation, review, and approval of the request for change
- Defines when the Quality Unit should be involved
- Establishes a process for evaluation of the actual impact of the change

Change management is a well-managed process for instituting changes and is needed for the following reasons:

- Ensures control of the impact on the current state of the system and the process it belongs to
- Provides a basis for peer (SME) review and approval
- Is a regulatory requirement (e.g., RHO, MILANO 21 CFR 211.100 [30] and EU GMP Volume 4 (§5.23) [31])
- Is a good business practice

Change management processes should not be (or perceived to be) an obstruction to fostering innovation and continual improvement. All stakeholders in the change management system should understand the purposes and benefits of effective change management. Efficient use of change management adds value by delivering technically sound solutions in an efficient manner and makes innovation and continual improvement less cost or time prohibitive.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

At the same time, management of change is crucial to maintaining control of risks to product quality and patient safety. Demonstrating suitability for the intended purpose initially is not sufficient; maintaining its suitability and actually improving it over time are key concepts in the lifecycle approach.

# 12.1.2 Principles/Concepts

Figure 12.1 shows the change management application during the C&Q project execution lifecycle and illustrates the differences between the two basic types of change management processes presented in this chapter, ECM and QCC.

# Figure 12.1: Change Management Application during C&Q Project Execution Lifecycle

|Inputs|Requirements|Specify and Design|Design Qualification|Acceptance and Release|Operation and Continued Improvement|
|---|---|---|---|---|---|
|Change Management|Change Management|Change Management|Change Management|Change Management|Change Management|
|ECM during Project C&Q (Verification) complete|ECM during Project C&Q (Verification) complete|ECM during Project C&Q (Verification) complete|ECM during Project C&Q (Verification) complete|ECM during Project C&Q (Verification) complete|ECM during Project C&Q (Verification) complete|
|Subsequent changes evaluated for Quality Impact|Decommissioned|Decommissioned|Decommissioned|Decommissioned|Decommissioned|

Table 12.1 outlines the differences between ECM and QCC in more detail.

# Table 12.1: Comparison of Change Management Processes

|Engineering Change Management (ECM)|Quality Change Control (QCC)|
|---|---|
|• Managed by Engineering or Operations unit|• Managed by Quality Assurance (QA)|
|• Requires changes made to CAs/CDEs and CPPs to be approved by the Quality Unit|• Requires changes to be pre-approved by the Quality Unit prior to initiation|
|• System changes and approvals performed by appropriate SMEs and system owners|• Impact of changes on system’s qualified/validated status needs to be evaluated and documented|
|• Applicable during projects prior to acceptance and release|• Requalification needs to be approved by the Quality Unit, along with the post-change verification documentation of completion|
|• May also be applied at the site level during subsequent lifecycle management of changes to non-critical aspects, components, or functions (as determined and documented by System Risk Assessments)|• Applicable to C&Q projects following Quality Unit acceptance and release and during subsequent lifecycle management, except as specifically defined for non-critical aspects, components or functions through a System Risk Assessment|

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 12.2 Engineering Change Management

ECM is a key component of the Engineering Quality Process (as described in Chapter 11). It provides the primary control mechanism within the overall Engineering Quality Process and is fundamental in supporting the execution of regulatory/quality change control for CQAs. Appropriate SMEs, process owners, and the Quality Unit (where CAs/CDEs are impacted) should be involved in the evaluation, review, and approval of the potential impact, the intended purpose of the change, and the work required to implement the change.

There are three primary areas of application for ECM:

- Provide lifecycle management for systems supporting both GMP and non-GMP regulated processes during operation
- Provide the primary change management mechanism during a project phase including work intended to support C&Q (e.g., during DR/DQ, fabrication, FAT/SAT, and verification)
- Manage and document technical changes for non-critical aspects of qualified systems

The review and approval method for the ECM system should enable effective and rapid change management that is sufficiently flexible to adapt to:

- The stage of the project and related regulatory impact
- The impact on manufacturing, maintenance, and system lifecycle

The level of documentation of the change should be commensurate with the level of risk related to the change. It is important to understand the following:

- When and where ECM may be applied within the organization
- The point in the project lifecycle at which QA-managed QCC applies

# 12.2.1 Scope and Sequence of ECM

International GMPs require that changes that have the potential to impact product quality and patient safety be handled within the PQS (refer to Chapter 15 (Appendix 1) for the regulatory basis). This drives the need to establish a defined endpoint for application of ECM to GMP and non-GMP changes within the project lifecycle; from this point forward, full application of QCC to CAs/CDEs within systems commences.

Figure 12.1 (in Section 12.1) highlights the potential benefits to be gained when applying an SME-led science and risk-based approach, by not commencing QA-managed QCC until the acceptance and release phase at the earliest. From a regulatory perspective, it is only after the acceptance and release of a system (for execution of PQ/Process Validation, if applicable, or for manufacturing for commercial use) that changes to systems with CAs/CDEs should go through QA-managed QCC.

During the operational phase of a system, ECM should continue to be applied to non-critical aspects of the system. Each change to the system should therefore be evaluated on whether CAs/CDEs are affected by the change.

# 12.2.2 Application of ECM

Table 12.2 provides examples of types of changes and the suggested change management mechanism for each type of change. These examples are provided for illustrative purposes; actual application of the change management mechanisms should be based on organization procedures.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# Table 12.2: Example Changes and Suggested Change Management Application

|Change Description|ECM without Quality Unit Involvement|ECM with Quality Unit Approval|QCC|
|---|---|---|---|
|New system or modification to existing system impacting only non-GMP regulations (such as safety, environmental, etc.)| | | |
|Changes at any point in its lifecycle to a system supporting a GMP process but that itself does not contain CAs/CDEs (i.e., not direct impact systems)| | | |
|Changes during C&Q that do not impact CAs/CDEs or their acceptance criteria| | | |
|Changes during C&Q that modify or impact CAs/CDEs or their acceptance criteria| | | |
|Changes to any document, specification, or requirement previously approved by the Quality Unit| | | |
|Acceptance and release for use of systems containing CAs/CDEs| | | |
|Changes after acceptance and release to a system that contains CAs/CDEs (qualified system) subject to local Quality Unit procedures| | | |
|Changes after acceptance and release to non-critical aspects of qualified systems, if justified by risk assessment and subject to local Quality Unit procedures and approvals| | | |

Note:

- The differences between QCC and ECM with Quality Unit Approval are:
- QCC requires Quality Unit pre-approval of a change
- ECM with Quality Unit approval only requires Quality Unit approval for ECM-managed changes prior to acceptance and release or after approval of the project-related activity in question

# 12.3 Change Management during C&Q Projects

Before new systems are used for commercial or clinical operations, there is no risk to the patient associated with changes to design or function during the C&Q or project lifecycle. There is therefore no regulatory requirement for Quality Unit approval prior to implementation of a change.

There is, however, potential risk to the successful delivery of product and process user requirements and the risk control strategies determined and approved as part of the approved System Risk Assessment (as described in Chapter 4). The Quality Unit should approve, prior to verification testing, any changes to the design or intended function or acceptance criteria associated with CAs/CDEs (including any new CAs/CDEs driven by changes in design).

In addition to maintaining the intended design after DR/DQ, ECM also plays a role in ensuring the integrity of data and evidence generated during C&Q. Fixes and repairs during C&Q have the potential to affect and invalidate testing and other evidence previously generated and compiled against the original configuration.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

Test results from commissioning that do not meet acceptance criteria require:

- Documented description of the incident
- Description of corrective action(s) taken
- Retest or re-verification of results following the correction
- Assessment of the impact of the corrective action on any test results or other evidence already collected, and determination of any associated retesting requirements

A note should be made in the C&Q record and action taken to correct the item to meet the acceptance criteria. If the acceptance criteria cannot be met after corrective actions have been made, an SME should evaluate the issue and determine if it can be accepted as-is. A note should be made in the commissioning record to indicate why the item is acceptable as-is.

For more information on handling of discrepancies, refer to Section 7.4.

# 12.4 Change Management during Operation

After acceptance and release and after the system is placed into production use, any changes to the qualified system has the potential to affect product quality and patient safety. GMP regulations usually require Quality Unit pre-approval (approval prior to non-emergency implementation) of changes with the potential to affect product quality (refer to Chapter 15 (Appendix 1) for the regulatory basis). When using a risk-based approach, QA-managed QCC should be applied when the change impacts CAs/CDEs.

After acceptance and release, there are scenarios that allow for application of ECM without Quality Unit involvement. Organizations should establish procedures that state the specific requirements for use of ECM within the organization or facility. Routine operations that may allow for application of ECM without Quality Unit involvement include, for example:

- Changes to non-GMP aspects of systems
- Changes to non-critical aspects of systems (as established by the System Risk Assessment)
- Certain categories of changes, such as like-for-like, as documented in the completed verification and approved acceptance and release documentation

When QCC is used to manage changes, a log or tracking system should be used to maintain change histories for systems with CAs/CDEs. IT tools providing this functionality may be commercially available. A complete record of all changes to qualified systems should be able to be retrieved on demand.

# 12.5 Engineering Change Management Process

ECM is defined as a process by which qualified representative(s) reviews proposed changes for its impact, approves or denies the requests, and manages and tracks their implementation. ECM is a good engineering practice to effectively manage project execution and the associated costs and schedule.

An ECM process may contain the following attributes:

- Recorded name of the originator and date

For individual use only. © Copyright ISPE 2019. All rights reserved.

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM
---
# ISPE Baseline® Guide: Commissioning and Qualification

- Description of the change, including the affected system or area and intended purpose
- Assessment of the potential impact of the change on the following:
- Quality requirements
- Project schedule
- Project budget (relative to the latest approved budget)
- System scope, design, or performance requirements (including safety, operability, reliability, construction, commissioning, operations, and maintenance)
- Other systems
- Engineering documentation
- Qualification documents (including system classification as described in Chapter 3)
- Notification of the proposed change to stakeholders
- Record of the approval or denial of the proposed change
- Tracking through completion

A key consideration for successful implementation of a change management system is to apply a flexible approach. No one change management system will fit all situations. The change management system should be able to adapt to fit all stages of the lifecycle. Elements of the change management system to be applied in the project lifecycle are as follows:

# Project Conceptual Phase

There needs to be a clear definition of which documents are controlled by QA and where QA is only involved on request. Key product and process knowledge documents (such as the URS, pilot scale process reports, front end studies/design, System Risk Assessment and Validation Master Plan (VMP)) provide the basis for basic design and the requirements for CQAs and CPPs. Changes to these key documents should be addressed using ECM with Quality Unit approval. Change management needs to ensure these changes are assessed, implemented, and approved as to their potential impact on product quality and patient safety.

# Design Phase

During this stage, change management should be applied in alignment with the principles of GEP, with approval by SMEs. The mechanics of proposing, approving, implementing, and tracking changes should be simple since the design phase is very fluid and changes may be frequent. Lead disciplines, including the system owner, should be notified of approved changes. It is important to recognize the difference between design development and change.

The final design (including the implemented changes) will be assessed by DR/DQ to verify that the documented user requirements and associated design intent are met. At the completion of the design phase, DR/DQ is completed. At this point, ECM is applied to GEP changes, and ECM with Quality Unit approval is applied to changes in CAs/CDEs (with Quality Unit approval).

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

• Construction, C&Q Phase: During this phase, for large projects, the site and project are primarily under the control of a contract organization. In this scenario, changes should be implemented using the contract organization’s change management policy with input by the owner.

During construction, many changes are driven by the reality of the installed environment versus the design intent. All changes to the design should be recorded as part of GEP. Those changes that impact quality require further review and approval.

Typical changes during this phase relate to:

- Field inspections and testing performance
- Controlled by ECM
- May require retesting post-change
- New forms/results appended to document
- Retest results are reviewed for conformance
- Departures from specification, which typically fall into three categories:
- Readily corrected (e.g., pipe labels): Correct, reinspect, and document
- Corrected later (or impacting other inspections/tests): Use discrepancy/punch list or change management
- Cannot correct: Needs to be evaluated and acted on by the technical reviewer
- Deviations – only occur during performance testing when a product and process user requirement is not met or a quality risk control (CAs/CDEs) is not met through its feature, function, or component failure. The following steps need to be taken:
- Documentation and evaluation by the Quality and Manufacturing Units
- Determination of an assignable cause
- Corrective action undertaken including the elements of definition, approval, implementation, test, confirmation, and documentation

Interim release may be considered if there is no quality impact.

Correction of deviations should be addressed in the following preferred order:

1. Design change
2. Installation change
3. Operational change

Non-correctable deviations may require an SOP or other procedural change (i.e., procedural control) to compensate for the shortcoming.

For individual use only. © Copyright ISPE 2019. All rights reserved.

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 13 Good Documentation Practice for C&Q

# 13.1 Introduction

The goal of Good Documentation Practice is to create clear, concise documents that a knowledgeable peer may review without questions. Good Documentation Practice supports data integrity. Documents should be:

- Attributable
- Legible
- Contemporaneous
- Original
- Accurate

# 13.1.1 Scope and Purpose

This chapter applies to all C&Q documentation, including test documents and reports. In this chapter, GEP documents are considered to be the engineering records used to support commissioning and GMP records are considered to be the documentation supporting qualification. Table 13.1 provides more details on the differences between testing and the documentation standards for GEP versus GMP applications.

|Table 13.1: Differences Between Commissioning versus Qualification Testing and Documentation|Table 13.1: Differences Between Commissioning versus Qualification Testing and Documentation|
|---|
|Commissioning (GEP)|Qualification (GMP)|
|Iterative testing and adjustment may be performed with a permanent record of the final results (e.g., HVAC system balancing).|Protocols are followed exactly, and all events are recorded as they occur. All deviations/exceptions and each retest are documented.|
|Engineering standard testing practices (e.g., ISO [18], NEBB [28]), including test plans, can be followed. Acceptance criteria may be in the approved specifications.|Custom protocols with pre-approved acceptance criteria are used for execution of test scripts.|
|Engineering judgment of acceptability is used to verify specification and design for non-critical aspects (e.g., loop pressure in a WFI distribution system).|Quality Unit reviews and approves acceptability to verify the system is suitable for the intended purpose, which includes confirmation of CAs/CDEs.|
|Generally accepted Good Documentation Practice, as described in Section 13.3.2, can be used.|Organization/site specific practices are required for GMP records such as qualification documents.|
|Level of rigor is aligned to control of risk (equipment functionality).|Level of rigor is aligned to control of risk (GMP compliance). Note: No product is at risk during C&Q of systems.|

The level of approval also differs for the two documentation categories:

- Qualification testing strategy and acceptance are approved by the Quality Unit. Qualification testing and documents may or may not be approved by the Quality Unit depending on the approved testing strategy.
- Commissioning documents are typically not approved by the Quality Unit. The testing strategy and acceptance criteria are generally approved by Engineering.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

The purpose of this chapter is to provide specific guidance on Good Documentation Practice so that documentation generated during commissioning (GEP) testing can be used to meet the requirements for qualification (GMP).

# 13.1.2 Requirements for Vendor Documentation to Support Qualification

When the decision is made to use vendor documentation to support system qualification of CAs/CDEs, the justification should be documented and approved by SMEs and the Quality Unit. Considerations should be made for the following aspects:

- Vendor assessment (as described in Chapter 10)
- Acceptable vendor quality system
- Vendor technical capability
- Vendor application of GEP such that information obtained from the vendor will be accurate and suitable to meet the purpose of qualification

Refer to Chapter 7 for details on testing and verification.

# 13.2 C&Q Document Development Basics

Testing and verification documentation are usually written in the local language. Summary documents are generally in English to facilitate regulatory review.

The use of forms/templates is encouraged to promote consistency. Forms/templates can be approved once when created and then utilized multiple times without pre-approval if the relevant content is not changed. Where this approach is used, there should be a procedure to ensure that the form/template used for data entry is current at the time of use.

When forms/templates are used, the SME should review the form to ensure that it includes all of the required testing for the system being verified; if additional tests are required, the form/template should be supplemented with additional testing.

Test scripts may be approved individually and assembled into a test plan/report. If test data sheets are used to supplement test scripts, they should be approved in accordance with the requirements defined in the test plan.

The test procedures should be clear and unambiguous such that the results are repeatable and reproducible, as explained below:

- Repeatable: The same result would be achieved if the same procedure is repeated by the same trained and qualified personnel.
- Reproducible: The test procedures should be performed the same way each time and the same result would be achieved by different trained and qualified personnel.

The test document should indicate the order that the cases are to be executed. Acceptance criteria needs to be established and it should be clear that the tests demonstrate that the acceptance criteria have been met.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 13.3 Document Execution

# 13.3.1 Test Execution Basics

The basic flow of GEP testing to verify that acceptance criteria have been established and have been met is shown in Figure 13.1.

# Figure 13.1: Basic Flow Chart for GEP Testing

|Approved Test Methodology and Conditions|Approved Acceptance Criteria|
|---|---|
|Execute Test|Repeat Test|
|Results documented and acceptance criteria met?| |
|No|Accept Test Result|
|Yes| |

# 13.3.1.1 Executor Qualification and Signature Log

Individuals who enter information in a test document (i.e., executors) must possess the education, training, experience, or any combination thereof to perform their work [32] and record their printed name, signature, and initials in a signature log. An executor cannot review or approve his/her own work.

# 13.3.1.2 Contemporaneous Records

Documents should be completed as work is performed. Results should be recorded at the time of activity. Backdating is not permitted. The steps within a test case should be executed in order unless specified otherwise. Provide an explanation for any step or task performed out of sequence.

If a test script takes more than one calendar day to execute, indicate where testing stopped and initial and date this entry at the appropriate test step.

# 13.3.1.3 Transcribed Data

It is permissible to transcribe data from one form to another (e.g., printed tabular summary of manual entries or manually transcribing single entries from computer generated printouts). Transcribed data should be signed and dated. The date of the actual data should be included. Transcribed data should be checked by a second person. If data is transcribed, the raw data should be included – labeled, initialed and dated.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# 13.3.1.4 Printouts

Test steps should indicate when printouts are to be used. Printouts should be attached to the test plan/report appendix or contained in the appropriate reference file. See also Section 13.4.

Where the output is from a thermal printer (e.g., for a particle counter), a photocopy should be used, signed and dated as a true copy by the individual responsible for the test. A footnote should be annotated in the test document to reference the location of the original.

# 13.3.1.5 Supporting Documentation

Attach or reference supporting documentation as necessary. Original data sheets and checklists should be available for review until the transcribed document has been accepted and approved. Refer to organization requirements or relevant regional regulations regarding any specific documentation requirements prior to destroying supporting documentation for GMP records/documents.

# 13.3.1.6 Proper Handling of Documents

It is understood and accepted that testing documents will experience some wear and tear typical of field executed documentation. However, care should be taken to protect documents from spills, excessive folding, or other physical damage.

# 13.3.1.7 Document Changes

Changes to approved documents require approval by representatives of the original approving groups.

# 13.3.2 Good Test Execution Documentation

The typical requirements for recording a GEP document should include:

- Use permanent, non-fading, non-smearing ink.
- - The use of blue or black ink is preferred. Traditionally, blue/black ink was required due to limitations in copying technology; current technology commonly allows for copying of all colors. The use of alternative colors is also permitted.
- If colors are used for making up redline drawings, the definition of the meaning of the colors needs to be clear.

In some cases, GEP field documentation (e.g., balance reports, isometrics) is recorded in pencil. A photocopy of these documents should be used, signed, and dated as a true copy by the individual responsible for the test.
- Ditto marks (") or arrows (↓) down on a column to indicate duplicate entries in subsequent steps are not permitted.
- Writing over an existing entry is not permitted (see Section 13.5 for corrections).
- There should be no scribbling on the record. When adding notes, use unique alpha/numeric identifiers to trace each entry to the corresponding footnote.
- If a signature log is maintained (with the signature, initials, and printed name of each individual that recorded in the document), initials are acceptable in lieu of signatures everywhere except for document approvals.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

- Initial and date any handwritten changes to changes or comments. Where the reason for the change is not clear, there should be an explanatory note (see Section 7.4 for discrepancy management).
- Initial and date each page with an entry at least once.
- Date format is country/organization specific but needs to be unambiguous. DD-MMM-YYYY is preferred, for example 30-MAY-2019.
- Time format is organization/site specific but needs to be unambiguous. Record time by using the 24-hour clock (e.g., 1425) or am/pm (e.g., 2:25 pm), as applicable.
- For significant figures:
- Use a zero before a decimal point if there is no other digit.
- Record all figures as shown on the measuring instrument or readout.
- Ensure calculations indicate the correct unit of measure and use the correct number of significant digits.
- For final data that is reported, round to the number of places that agrees with the stated specification or limit.
- For quantitative results, record the number. Examples of unacceptable entries include:
- “Pass”
- “Fail”
- “As Expected”
- “Same”
- “OK”
- “Yes”
- Checkmark “ ”
- Record the observed system response from the test step execution in the results column. Use unambiguous terminology; it is not necessary to record verbatim the content of the expected results in the results column.
- Line out, initial, and date all blank spaces. Be careful to distinguish the use of “N/A” (Not Applicable) and “N/AV” (Not Available). “N/A” should only be used prior to approval to execute. “N/A” after document approval generally requires an explanation, initials and date. All unused fields on pages with original signatures or data should be marked with “N/A”, “None”, or equivalent, and initialed and dated.
- Where entire sections, columns, rows, or whole pages are not utilized, it is acceptable to cross out the unused area with a single diagonal line. Initial and date the cross-out.
- Data superseded by a subsequent test or inspection (e.g., after a repair or correction) may be deleted. The final record should be annotated to indicate if a repair, engineering change or correction has been made.
- Initials/signatures are not required for each test step; where a test cannot be completed in one calendar day or when there is a different person responsible for testing, the final step should be initialed/signed and dated so that the executor responsible for each test step is clearly identifiable.

For individual use only. © Copyright ISPE 2019. All rights reserved.

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM
---
# ISPE Baseline® Guide: Commissioning and Qualification

• Test reports should include a summary of the results including a conclusion that the system is or is not suitable for the intended purpose.

• The completed record should be able to be copied/scanned legibly.

# 13.4 Attachments and Supporting Documentation

The integrity of all original records should be maintained. Printouts should indicate data dates. Data dates should coincide with test step execution. It is acceptable for printout dates to be later.

All screen printouts and printed reports should include the following labeling information:

- Protocol number
- Unique attachment number
- Test script ID
- Step number
- Tester’s initials
- Date
- Pagination: Page X of Y, where X represents the page number and Y represents the number of pages in the attachment

Every page should include Page X of Y pagination. If records are paginated as described and have a unique identifier, it is acceptable to initial and date only the first and last pages. Multiple attachments should have a summary cover sheet.

Use of sticky notes or other unofficial media for recording original data or information should not be permitted.

# 13.5 Corrections

Mistakes and errors happen. Do not erase, overwrite, or corrupt original recorded data. Correction fluid, correction tape, pencil, and erasable ink should be avoided. Data should not be altered, obliterated, erased, or overwritten.

Corrections are acceptable when:

- Correcting test procedures or instructions that do not change the intent of the step
- Correcting typographical errors
- Correcting test/sampling instructions
- Correcting test data with no impact on interpretation

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

Corrections can be handled in the following manner:

- Mark a single line through the error
- The cross-out should permit the original information to be read
- Always cross out the full number/word rather than an individual digit/letter when making a correction
- Record the correct information near the error and initial and date when the correction was made
- If the reason for the change is not obvious, add a unique alpha/numeric identifier to reference the change, and record the justiﬁcation on the same page using the reference alpha/numeric identifier.

Situations may arise where the person needed for making a correction is no longer available. Any corrections made by a different person than the one making the initial entry needs to be compliant with the document/protocol and/or site procedures.

Refer to Section 7.4 for more information regarding discrepancy resolution.

# 13.6 Document Review and Approval

Approvers should have the education, training, experience, or any combination thereof to review and/or approve the record [32]. Quality review of commissioning documents can be limited to the product impact relevant tests by executing pre-approved test scripts or by assembling specific test scripts into a separate test plan.

Reviewers and approvers should ensure that all appendices and registers have been filled out in accordance with the applicable procedures and that the document is complete, legible, and unambiguous. All test results should conform to established acceptance criteria; all discrepancies should be closed and approvals for discrepancy closure should have been obtained.

# 13.7 Storage, Retrieval, and Retention of Documents

Methods of document storage should be established, as dictated by organization/site policies and procedures and in a manner that allows documents to be located and retrieved within a reasonable time period, as required. The methods should include access control and tracking. The storage area should be secure.

Copies and original documents should be labeled as such. Executed documents can be scanned after final approval and archived as electronic records in a validated document management system. Once archiving is completed, the hard copy can be destroyed. Retention of records should follow organization/site specific records management policy.

Check the specific requirements of Mr. Rodolfo Russo authorities for the regions that the site will supply before destroying GMP records/documents. RHO, MILANO

# 13.8 Disaster Recovery

There should be a system in place to handle the reconstruction of records. All measures should be taken to recover the original document. For a record that is lost or destroyed and not recoverable, a copy of the original record is acceptable as the official copy, which should be approved by Management.

Note: Storage and management of documents during the execution of a project should be defined to minimize risk of loss and/or damage.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 14 Strategies for Implementation of Science and Risk-Based C&Q Process

# 14.1 Introduction

This chapter describes strategies how organizations can effectively transition to the science and risk-based C&Q
process described in this Guide. Implementing change successfully often requires high-level sponsorship due to the
numerous stakeholders impacted.

The key to a successful transition is to recognize that there are multiple ways that the regulatory expectations can
be met; adopting the science and risk-based approach does not invalidate current work or existing documentation. It
should be noted that any process used for C&Q is expected to be science and risk-based.

Qualification documents represent a picture of the system at a point in time; this information changes with time
and there are quality systems in place to manage this change (including associated revision of the qualification
and engineering record documents), such as change management, maintenance, calibration, and periodic review.
Therefore, existing documentation can remain acceptable to provide the documented evidence that the system is
suitable for the intended purpose.

Figure 14.1 provides a flow chart of the suggested steps for implementation of the science and risk-based C&Q
approach described in this Guide.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Commissioning and Qualification

# Figure 14.1: Implementation Flow Chart for Science and Risk-Based C&Q Approach

Do you want to implement the science and risk-based C&Q approach described in this Guide?

Yes

Use organization/site established science and risk-based C&Q approachDefine the new approachImplement engineering and quality processes requiredConduct training
# Major Change

(major change to an existing qualified system or existing system with potential compliance gaps)

Confirm qualification is still required
# Minor Change

(minor change to existing system with good qualification package)

Complete risk assessment only for aspects impacted by the change, not the whole system
# New system

Follow the new process
This Document is licensed to Mr. Rodolfo Russo

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

Remediate gaps via design change/testing or added operational controls

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# 14.2 Preparing for Implementation

The suggested steps for implementation preparation are described in more detail as follows:

1. Define the organization approach:
This Guide describes a suggested approach for organizations to adopt, but it may need to be tailored to fit the specific structure of the organization.
2. Evaluate the organizational maturity:
It is useful to perform a documented assessment of organizational maturity, considering the quality systems and GEP, to determine the degree and pace of organizational transition to a science and risk-based C&Q approach. The assessment scope is based on the process that the organization intends to implement and should consider all relevant aspects (e.g., experience, personnel resources, organizational culture). Examples of criteria for the relevant departments include:

- Research and Development/Process Development (i.e., the department that provides the science and process knowledge for which the C&Q program is based): Does this department have robust documentation and clear communication channels to provide the data to enable the process?
- Quality: Is the Quality Unit open to an alternative approach to C&Q and to the different documentation deliverables?
- Engineering: Is the engineering department ready to deliver documents per Good Documentation Practice? Do they have adequate change management systems in place? Is there adequate document storage?
- System Owners: Are the system owners adequately trained to perform the necessary reviews?
3. Develop an implementation plan:
A critical requirement for successful implementation is to have a well-defined implementation strategy with support from senior management. The use of initial small-scale proof of concept projects can help to identify any program aspects that require augmentation for a specific organization.
4. Develop supporting quality systems and associated procedures:
The procedures defining the engineering, quality, and documentation standards, as covered in this Guide, should be developed.
5. Train staff on the approach:
An important aspect for implementation is to provide overview training and ensure there is a good understanding of the key concepts. Considerations should also be made for how to present the approach to regulatory inspectors.
6. Train staff on the procedures:
The relevant staff should be sufficiently trained on the new procedures and have a good understanding of the overall program and its goals.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# 14.3 Approaches for Implementation

For new projects or facilities, the use of a champion for the new approach is recommended. This individual helps with the transition and implementation of the new approach and should have a good understanding of the process concepts/goals.

While implementation is more straightforward for new systems (for which there are no existing procedures/documentation), organizations also need to determine how the approach can be applied to a change on an existing qualified system. The most cost-effective way for implementation of the risk-based approach is to supplement the legacy approach as gaps are identified or changes to the system are made, thus maximizing the use of existing documentation.

A best practice approach would be to first assess if the system requires qualification – does the system have the potential to impact product quality? (see Chapter 3 for system classification criteria)

- If it does not have the potential to impact product quality, then recategorize the system and commission the changes.
- If it has the potential to impact product quality, then it requires qualification:
- Review the existing documentation to determine if it meets current expectations
- If it does not, then qualify the system using the new approach, and remediate any gaps identified.

Table 14.1 shows the typical situations that may arise when implementing the science and risk-based C&Q approach within organizations with legacy systems, and the suggested approach.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

|Step|Major Change (major change to an existing qualified system or existing system with potential compliance gaps)|Minor Change (minor change to existing system with good qualification package)|New System|
|---|---|---|---|
|URS|• Review process requirements and gaps • Identify CAs (based on risk) and proposed technical (CDEs) and procedural controls|Requirements definition of the change control is required to describe the change|Required|
|System Risk Assessment|Risk assessment is required to determine the impact of the change|Required|Required|
|DR/DQ| |Review the design to ensure change requirements are met|Required|
|C&Q Plan|• Develop the plan to describe the approach|Content is typically included in the change control|Required|
|Test Plan| |Content is typically contained in change control (depending on complexity of testing required)|Required|
|Testing|• Review existing qualification documentation to confirm technical controls (CDEs) that were identified based on risk have been tested • Supplement with additional testing if required • Review procedures to confirm procedural controls are in place • Update if required|Required to address the change|Required|
|Procedures (operations and maintenance)|Revise to address the change as required|Revise to address the change as required|Required|
|Acceptance and Release (Qualification Summary Report)|Required|Recorded and approved through closeout of the change control|Required|

Note: Any of these aspects may be combined depending on the magnitude and complexity of the project.

Refer to Chapter 28 (Appendix 14) for an organizational maturity model and Chapter 29 (Appendix 15) for an approach to qualifying legacy systems or systems with inadequate qualification.

This Document is licensed to Mr. Rodolfo Russo, RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 1

# 15  Appendix 1 – Regulatory Basis

This Guide is intended to assist organizations in achieving compliance with regulatory expectations regarding C&Q. This appendix references key regulatory and guidance documents, highlighting text associated with the topics covered in each chapter of this Guide. These lists are not intended to be all inclusive. It is recognized that there are ongoing developments with regulatory guidelines and this Guide reflects an understanding of them as of the publication date.

The regulatory expectations for C&Q are primarily described in the following documents:

- EU GMP Annex 15 Qualification and Validation (October 2015) [1]
- Pharmaceutical Inspection Co-operation Scheme (PIC/S) Annex 15 Qualification and validation (July 2018) [33]⁵
- US FDA Guidance for Industry: Process Validation: General Principles and Practices (January 2011) [2]
- ICH Q8 Pharmaceutical Development (August 2009) [4]
- ICH Q9 Quality Risk Management (November 2005) [3]
- ICH Q10 Pharmaceutical Quality System (June 2008) [9]
- EU GMP Annex 3 Manufacture of Radiopharmaceuticals (September 2008) [34]
- EU GMP Annex 11 Computerised Systems (June 2011) [21]

Note: Computer system validation is covered in ISPE GAMP® 5: A Risk-Based Approach to Compliant GxP Computerized Systems [6]; detailed regulatory expectations for computerized systems are not listed here. In addition, the FDA 2011 Process Validation Guidance [2] notes that ASTM E2500-13 [5] may be a useful reference. The principles described in ASTM E2500-13 [5] are consistent with the regulatory references and provide additional clarity on the topics of this Guide.

# 15.1     Chapter 1: Introduction

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

The following texts detail the regulatory basis for employing a science and risk-based approach to qualification and validation over the lifecycle of a drug:

- “The CGMP regulations require that manufacturing processes be designed and controlled to assure that in-process materials and the finished product meet predetermined quality requirements and do so consistently and reliably.” [2]
- “It is a GMP requirement that manufacturers control the critical aspects of their particular operations through qualification and validation over the life cycle of the product and process.” [1, 33]
- “A quality risk management approach should be applied throughout the lifecycle of a medicinal product. As part of a quality risk management system, decisions on the scope and extent of qualification and validation should be based on a justified and documented risk assessment of the facilities, equipment, utilities and processes.” [1, 33]

5 PIC/S adopted the EU GMP Annex 15 [1] (PIC/S Annex 15 [33]), and from Version 12 onwards, they are identical documents.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 1

# Commissioning and Qualification

- “Focusing exclusively on qualification efforts without also understanding the manufacturing process and associated variations may not lead to adequate assurance of quality.” [2]
- “Qualification activities should consider all stages from initial development of the user requirements specification through to the end of use of the equipment, facility, utility or system.” [1, 33]
- “[Facilities, systems, utilities and equipment] used for process validation should be qualified and test methods should be validated.” [1, 33]
- “Process validation should establish whether all quality attributes and process parameters which are considered important for ensuring the validated state and acceptable product quality can be consistently met by the process. The basis by which process parameters and quality attributes were identified as being critical or non-critical should be clearly documented, taking into account the results of any risk assessment activities.” [1, 33]
- “Quality by Design (QbD): A systematic approach to development that begins with predefined objectives and emphasizes product and process understanding and process control, based on sound science and quality risk management.” [4]
- Regarding radiopharmaceuticals: “The principles of qualification and validation should be applied to the manufacturing of radiopharmaceuticals and a risk management approach should be used to determine the extent of qualification/validation, focusing on a combination of Good Manufacturing Practice and Radiation Protection.” [34]
- Regarding computerized systems: “A computerised system is a set of software and hardware components which together fulfill certain functionalities. The application should be validated; IT infrastructure should be qualified.” [21]
- “[T]here should be appropriate quality oversight over the whole validation life cycle.” [1, 33]

# 15.2 Chapter 2: User Requirements Specification

It is a regulatory expectation that facilities, systems, utilities, and equipment used for product manufacturing are suitable for the intended purpose. The URS defines the intended purpose of facilities, systems, utilities, and equipment and is addressed as follows:

- “The specification for equipment, facilities, utilities or systems should be defined in a URS and/or a functional specification. The essential elements of quality need to be built in at this stage and any GMP risks mitigated to an acceptable level. The URS should be a point of reference throughout the validation life cycle.” [1, 33]
- “The term qualification refers to activities undertaken to demonstrate that utilities and equipment are suitable for their intended use and perform properly.” [2]
- “The requirements of the user requirements specification should be verified during the design qualification.” [1, 33]
- “Prior to installation, equipment should be confirmed to comply with the URS/ functional specification at the vendor site, if applicable.” [1, 33]

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 1

# 15.3 Chapter 3: System Classification

The expectation for qualification and validation is based on whether equipment has a direct impact on product quality
(consistently delivers a product that meets its quality attributes). Direct impact systems have CDEs (CAs) involved
with the control of CPPs related to product CQAs. System classification is a tool for making this determination.

System classification is addressed as follows:

- “It is a GMP requirement that manufacturers control the critical aspects of their particular operations through
qualification and validation over the life cycle of the product and process.” [1, 33]
- “All attributes and parameters should be evaluated in terms of their roles in the process and impact on the
product or in-process material, and reevaluated as new information becomes available.” [2]
- “Qualification of utilities and equipment generally includes the following activities:
- Selecting utilities and equipment construction materials, operating principles, and performance
characteristics based on whether they are appropriate for their specific uses.” [2]

# 15.4 Chapter 4: System Risk Assessments

The System Risk Assessment is used in this Guide for two purposes:

- To determine the scope and extent of qualification
- To verify that the risks to product quality posed by the facilities, systems, utilities, and equipment are adequately
addressed by the design

The following regulatory requirements and guidance apply:

- “A quality risk management approach should be applied throughout the lifecycle of a medicinal product. As part of
a quality risk management system, decisions on the scope and extent of [qualification and validation] should be
based on a justified and documented risk assessment of the facilities, equipment, utilities and processes.” [1, 33]
- “A quality risk management approach should be used for qualification and validation activities. In light of
increased knowledge and understanding from any changes during the project phase or during commercial
production, the risk assessments should be repeated, as required. The way in which risk assessments are used
to support qualification and validation activities should be clearly documented.” [1, 33]
- “FDA encourages the use of modern pharmaceutical development concepts, quality risk management, and
quality systems at all stages of the manufacturing process lifecycle.” [2]
- “With a lifecycle approach to process validation that employs risk based decision making throughout that
lifecycle, the perception of criticality as a continuum rather than a binary state is more useful. All attributes and
parameters should be evaluated in terms of their roles in the process and impact on the product or in-process
material, and reevaluated as new information becomes available. The degree of control over those attributes
or parameters should be commensurate with their risk to the process and process output. In other words, a
higher degree of control is appropriate for attributes or parameters that pose a higher risk. The Agency [FDA]
recognizes that terminology usage can vary and expects that each manufacturer will communicate the meaning
and intent of its terminology and categorization to the Agency.” [2]

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 1

# Commissioning and Qualification

- “Process controls address variability to assure quality of the product. Controls can consist of material analysis and equipment monitoring at significant processing points (§ 211.110(c)). Decisions regarding the type and extent of process controls can be aided by earlier risk assessments, then enhanced and improved as process experience is gained.” [2]
- “Qualification of utilities and equipment can be covered under individual plans or as part of an overall project plan. The plan should consider the requirements of use and can incorporate risk management to prioritize certain activities and to identify a level of effort in both the performance and documentation of qualification activities.” [2]
- “In relation to pharmaceuticals, although there are a variety of stakeholders, including patients and medical practitioners as well as government and industry, the protection of the patient by managing the risk to quality should be considered of prime importance.” [3]
- “It is neither always appropriate nor always necessary to use a formal risk management process (using recognized tools and/or internal procedures e.g., standard operating procedures). The use of informal risk management processes (using empirical tools and/or internal procedures) can also be considered acceptable.” [3]
- “The level of effort, formality and documentation of the quality risk management process should be commensurate with the level of risk.” [3]
- “Quality risk management activities are usually, but not always, undertaken by interdisciplinary teams. When teams are formed, they should include experts from the appropriate areas (e.g., quality unit, business development, engineering, regulatory affairs, production operations, sales and marketing, legal, statistics and clinical) in addition to individuals who are knowledgeable about the quality risk management process.” [3]
- “The degree of rigor and formality of quality risk management should reflect available knowledge and be commensurate with the complexity and/or criticality of the issue to be addressed.” [3]
- “FMEA [Failure Mode Effects Analysis] can be applied to equipment and facilities and might be used to analyze a manufacturing operation and its effect on product or process. It identifies elements/operations within the system that render it vulnerable. The output/results of FMEA can be used as a basis for design or further analysis or to guide resource deployment.” [3]
- “PHA [Preliminary Hazard Analysis] might be useful when analyzing existing systems or prioritizing hazards where circumstances prevent a more extensive technique from being used. It can be used for product, process and facility design as well as to evaluate the types of hazards for the general product type, then the product class, and finally the specific product.” [3]
- This Document is licensed to “Quality Risk Management for Facilities, Equipment and Utilities – Qualification of facility/equipment/utilities: To determine the scope and extent of qualification of facilities, buildings, and production equipment and/or laboratory instruments (including proper calibration methods).” [3]

Mr. Rodolfo Russo

15.5 RHO, MILANO

# Chapter 5: Design Review and Design Qualification

ID number: 364201

# The following texts from regulatory references apply to DR and DQ:

- “The CGMP regulations require that manufacturing processes be designed and controlled to assure that in-process materials and the finished product meet predetermined quality requirements and do so consistently and reliably.” [2]
- “Proper design of a manufacturing facility is required under part 211, subpart C, of the CGMP regulations on Buildings and Facilities. It is essential that activities performed to assure proper facility design and commissioning precede PPQ [Process Performance Qualification].” [2]

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 1

• “The next element in the qualification of equipment, facilities, utilities, or systems is DQ where the compliance of the design with GMP should be demonstrated and documented.” [1, 33]

There is minimal regulatory guidance on how specifically to perform a GMP design review. Refer to ASTM E2500-13 [5] for additional detailed industry best practice on this topic.

# 15.6 Chapter 6: C&Q Planning

Planning is critical to the C&Q program. Planning is also a regulatory expectation. The following texts from regulatory references apply to C&Q planning:

• “Project plans, along with the full support of senior management, are essential elements for success.” [2]

• “All qualification and validation activities should be planned and take the life cycle of facilities, equipment, utilities, process and product into consideration.” [1, 33]

• “All studies should be planned and conducted according to sound scientific principles, appropriately documented, and approved in accordance with the established procedure appropriate for the stage of the lifecycle.” [2]

• “Qualification of utilities and equipment can be covered under individual plans or as part of an overall project plan. The plan should consider the requirements of use and can incorporate risk management to prioritize certain activities and to identify a level of effort in both the performance and documentation of qualification activities. The plan should identify the following items:

1. the studies or tests to use,
2. the criteria appropriate to assess outcomes,
3. the timing of qualification activities,
4. the responsibilities of relevant departments and the quality unit, and
5. the procedures for documenting and approving the qualification.

The project plan should also include the firm’s requirements for the evaluation of changes. Qualification activities should be documented and summarized in a report with conclusions that address criteria in the plan. The quality control unit must review and approve the qualification plan and report (§ 211.22).” [2]

• “The key elements of the site qualification and validation programme should be clearly defined and documented in a validation master plan (VMP) or equivalent document.

The VMP or equivalent document should define the qualification/validation system and include or reference information on at least the following:

1. Qualification and Validation policy;
2. The organisational structure including roles and responsibilities for qualification and validation activities;
3. Summary of the facilities, equipment, systems, processes on site and the qualification and validation status;
4. Change control and deviation management for qualification and validation;
5. Guidance on developing acceptance criteria;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 1 Commissioning and Qualification

vi. References to existing documents;

vii. The qualification and validation strategy, including requalification, where applicable. For large and complex projects, planning takes on added importance and separate validation plans may enhance clarity.” [1, 33]

# 15.7 Chapter 7: C&Q Testing and Documentation

There is an abundance of guidance information on testing and documentation to support C&Q. The FDA Process Validation Guidance [2] states the following:

- “Throughout the product lifecycle, various studies can be initiated to discover, observe, correlate, or confirm information about the product and process. All studies should be planned and conducted according to sound scientific principles, appropriately documented, and approved in accordance with the established procedure appropriate for the stage of the lifecycle.”
- “During the process qualification (PQ) stage of process validation, the process design is evaluated to determine if it is capable of reproducible commercial manufacture. This stage has two elements: (1) design of the facility and qualification of the equipment and utilities and (2) process performance qualification (PPQ). During Stage 2, CGMP-compliant procedures must be followed.”
- “It is essential that activities performed to assure proper facility design and commissioning precede PPQ.”
- “Qualification of utilities and equipment generally includes the following activities:
- Selecting utilities and equipment construction materials, operating principles, and performance characteristics based on whether they are appropriate for their specific uses.
- Verifying that utility systems and equipment are built and installed in compliance with the design specifications (e.g., built as designed with proper materials, capacity, and functions, and properly connected and calibrated).
- Verifying that utility systems and equipment operate in accordance with the process requirements in all anticipated operating ranges. This should include challenging the equipment or system functions while under load comparable to that expected during routine production. It should also include the performance of interventions, stoppage, and start-up as is expected during routine production. Operating ranges should be shown capable of being held as long as would be necessary during routine production.”
- “The process performance qualification (PPQ) is the second element of Stage 2, process qualification. The PPQ combines the actual facility, utilities, equipment (each now qualified), and the trained personnel with the commercial manufacturing process, control procedures, and components to produce commercial batches. A successful PPQ will confirm the process design and demonstrate that the commercial manufacturing process performs as expected.”

The EU Annex 15 [1] and PIC/S Annex 15 [33] state the following:

- “Qualification and validation activities should only be performed by suitably trained personnel who follow approved procedures.”
- “Appropriate checks should be incorporated into qualification and validation work to ensure the integrity of all data obtained.”

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 1

- “All documents generated during qualification and validation should be approved and authorised by appropriate personnel as defined in the pharmaceutical quality system.”
- “Validation protocols should be prepared which defines the critical systems, attributes and parameters and the associated acceptance criteria.”
- “Qualification documents may be combined together, where appropriate, e.g. installation qualification (IQ) and operational qualification (OQ).”
- “Results which fail to meet the pre-defined acceptance criteria should be recorded as a deviation and be fully investigated according to local procedures. Any implications for the validation should be discussed in the report.”
- “The main stages and some suggested criteria (although this depends on individual project circumstances and may be different) which could be included in each stage are indicated below:

- User requirements specification (URS)…
- Design qualification (DQ)…
- Factory acceptance testing (FAT) /Site acceptance testing (SAT)
- Equipment, especially if incorporating novel or complex technology, may be evaluated, if applicable, at the vendor prior to delivery.
- Prior to installation, equipment should be confirmed to comply with the URS/functional specification at the vendor site, if applicable.
- Where appropriate and justified, documentation review and some tests could be performed at the FAT or other stages without the need to repeat on site at IQ/OQ if it can be shown that the functionality is not affected by the transport and installation.
- FAT may be supplemented by the execution of a SAT following the receipt of equipment at the manufacturing site.
- Installation qualification (IQ)
- IQ should be performed on equipment, facilities, utilities, or systems.
- IQ should include, but is not limited to the following:
1. Verification of the correct installation of components, instrumentation, equipment, pipe work and services against the engineering drawings and specifications;
2. Verification of the correct installation against pre-defined criteria;
3. Collection and collation of supplier operating and working instructions and maintenance requirements;
4. Calibration of instrumentation;
5. Verification of the materials of construction.

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 1

# Commissioning and Qualification

# Operational qualification (OQ)

- OQ normally follows IQ but depending on the complexity of the equipment, it may be performed as a combined Installation/Operation Qualification (IOQ).
- OQ should include but is not limited to the following:
- Tests that have been developed from the knowledge of processes, systems and equipment to ensure the system is operating as designed;
- Tests to confirm upper and lower operating limits, and /or “worst case” conditions.
- The completion of a successful OQ should allow the finalisation of standard operating and cleaning procedures, operator training and preventative maintenance requirements.

# Performance qualification (PQ)

- PQ should normally follow the successful completion of IQ and OQ. However, it may in some cases be appropriate to perform it in conjunction with OQ or Process Validation.
- PQ should include, but is not limited to the following:
- Tests, using production materials, qualified substitutes or simulated product proven to have equivalent behaviour under normal operating conditions with worst case batch sizes. The frequency of sampling used to confirm process control should be justified;
- Tests should cover the operating range of the intended process, unless documented evidence from the development phases confirming the operational ranges is available.

# 15.8 Chapter 8: Acceptance and Release

There is a regulatory expectation that equipment, facilities, utilities, and systems are accepted as being qualified prior to starting process validation (or PPQ), as described below:

- “Equipment, facilities, utilities and systems used for process validation should be qualified.” [1, 33]
- “The review and conclusions of the validation should be reported and the results obtained summarised against the acceptance criteria. Any subsequent changes to acceptance criteria should be scientifically justified and a final recommendation made as to the outcome of the validation.” [1, 33]
- “A formal release for the next stage in the qualification and validation process should be authorised by the relevant responsible personnel either as part of the validation report approval or as a separate summary document. Conditional approval to proceed to the next qualification stage can be given where certain acceptance criteria or deviations have not been fully addressed and there is a documented assessment that there is no significant impact on the next activity.” [1, 33]
- “The quality control unit must review and approve the qualification plan and report (§ 211.22).” [2]

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 1

# 15.9 Chapter 9: Periodic Review

Part of the product lifecycle is ensuring that the process remains under control and that facilities, equipment, systems, and utilities remain in a qualified state for the full duration of manufacturing operations, as described below:

- “Equipment, facilities, utilities and systems should be evaluated at an appropriate frequency to confirm that they remain in a state of control.” [1, 33]
- “Where re-qualification is necessary and performed at a specific time period, the period should be justified and the criteria for evaluation defined. Furthermore, the possibility of small changes over time should be assessed.” [1, 33]
- “Once established, qualification status must be maintained through routine monitoring, maintenance, and calibration procedures and schedules (21 CFR part 211, subparts C and D). The equipment and facility qualification data should be assessed periodically to determine whether re-qualification should be performed and the extent of that re-qualification. Maintenance and calibration frequency should be adjusted based on feedback from these activities.” [2]

Regulatory references regarding periodic verification frequencies include:

- “HEPA filter integrity should be maintained to ensure aseptic conditions. Leak testing should be performed at installation to detect integrity breaches around the sealing gaskets, through the frames, or through various points on the filter media. Thereafter, leak tests should be performed at suitable time intervals for HEPA filters in the aseptic processing facility. For example, such testing should be performed twice a year for the aseptic processing room.” [23]
- “Before any sterilisation process is adopted its suitability for the product and its efficacy in achieving the desired sterilising conditions in all parts of each type of load to be processed should be demonstrated by physical measurements and by biological indicators where appropriate. The validity of the process should be verified at scheduled intervals, at least annually, and whenever significant modifications have been made to the equipment. Records should be kept of the results.” [24]
- “Process simulation tests should be performed as initial validation with three consecutive satisfactory simulation tests per shift and repeated at defined intervals and after any significant modification to the HVAC-system, equipment, process and number of shifts. Normally process simulation tests should be repeated twice a year per shift and process.” [24]

# 15.10 This Document is licensed to

# Chapter 10: Vendor Assessments for C&Q Documentation Purposes

Regulatory references regarding the use of vendor documentation to support C&Q verification activities are as follows:

Mr. Rodolfo Russo

RHO, MILANO

“Data supporting qualification and/or validation studies which were obtained from sources outside of the manufacturers own programmes may be used provided that this approach has been justified and that there is adequate assurance that controls were in place throughout the acquisition of such data.” [1, 33]

“Qualification and validation activities should only be performed by suitably trained personnel who follow approved procedures.” [1, 33]

“Where validation protocols and other documentation are supplied by a third party providing validation services, appropriate personnel at the manufacturing site should confirm suitability and compliance with internal procedures before approval. Vendor protocols may be supplemented by additional documentation/test protocols before use.” [1, 33]

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 1

# Commissioning and Qualification

Refer to ASTM E2500-13 [5] for additional detailed industry best practice on this topic.

# 15.11 Chapter 11: Engineering Quality Process

The involvement of the Quality Unit in the C&Q process is detailed as follows:

- “In all stages of the product lifecycle, good project management and good archiving that capture scientific knowledge will make the process validation program more effective and efficient.” [2]
- “All documents generated during qualification and validation should be approved and authorised by appropriate personnel as defined in the pharmaceutical quality system.” [1, 33]
- “The degree and type of documentation required by CGMP vary during the validation lifecycle. Documentation requirements are greatest during Stage 2, process qualification, and Stage 3, continued process verification. Studies during these stages must conform to CGMPs and must be approved by the quality unit in accordance with the regulations (see §§ 211.22 and 211.100).” [2]
- “We recommend an integrated team approach to process validation that includes expertise from a variety of disciplines (e.g., process engineering, industrial pharmacy, analytical chemistry, microbiology, statistics, manufacturing, and quality assurance).” [2]
- “Qualification/validation personnel should report as defined in the pharmaceutical quality system although this may not necessarily be to a quality management or a quality assurance function. However, there should be appropriate quality oversight over the whole validation life cycle.” [1, 33]
- “The quality control unit must review and approve the qualification plan and report (§ 211.22).” [2]

# 15.12 Chapter 12: Change Management

Regarding change management as described in the regulatory guidance, this Guide describes it as a GEP project responsibility to track changes once the design has been reviewed and approved through the C&Q process. Once qualification is completed and process validation begins, the responsibility for change management is transferred to site QMS. The relevant regulatory texts are as follows:

- “The project plan should also include the firm’s requirements for the evaluation of changes.” [2]
- “Any significant changes to the approved protocol during execution, e.g. acceptance criteria, operating parameters etc., should be documented as a deviation and be scientifically justified.” [1, 33]
- “After establishing and confirming the process, manufacturers must maintain the process in a state of control over the life of the process, even as materials, equipment, production environment, personnel, and manufacturing procedures change.” [2]
- “The control of change is an important part of knowledge management and should be handled within the pharmaceutical quality system.” [1, 33]
- “Written procedures should be in place to describe the actions to be taken if a planned change is proposed to a starting material, product component, process, equipment, premises, product range, method of production or testing, batch size, design space or any other change during the lifecycle that may affect product quality or reproducibility.” [1, 33]

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 1

- “Quality risk management should be used to evaluate planned changes to determine the potential impact on product quality, pharmaceutical quality systems, documentation, validation, regulatory status, calibration, maintenance and on any other system to avoid unintended consequences and to plan for any necessary process validation, verification or requalification efforts.” [1, 33]
- “Changes should be authorised and approved by the responsible persons or relevant functional personnel in accordance with the pharmaceutical quality system.” [1, 33]
- “There is generally a difference in formality of change management processes prior to the initial regulatory submission and after submission, where changes to the regulatory filing might be required under regional requirements.” [9]
- “Quality risk management should be utilised to evaluate proposed changes. The level of effort and formality of the evaluation should be commensurate with the level of risk.” [9]

# 15.13 Chapter 13: Good Documentation Practices for C&Q

Good documentation practices support data integrity and apply throughout the C&Q process, as described in the following regulatory texts:

- “Good documentation practices are important to support knowledge management throughout the product lifecycle.” [1, 33]
- “Generally, early process design experiments do not need to be performed under the CGMP conditions required for drugs intended for commercial distribution that are manufactured during Stage 2 (process qualification) and Stage 3 (continued process verification). They should, however, be conducted in accordance with sound scientific methods and principles, including good documentation practices.” [2]
- “The degree and type of documentation required by CGMP vary during the validation lifecycle. Documentation requirements are greatest during Stage 2, process qualification, and Stage 3, continued process verification. Studies during these stages must conform to CGMPs and must be approved by the quality unit in accordance with the regulations (see §§ 211.22 and 211.100).” [2]
- “Qualification documents may be combined together, where appropriate, e.g. installation qualification (IQ) and operational qualification (OQ).” [1, 33]
- “Any significant changes to the approved protocol during execution, e.g. acceptance criteria, operating parameters etc., should be documented as a deviation and be scientifically justified.” [1, 33]
- “Appropriate checks should be incorporated into qualification and validation work to ensure the integrity of all data obtained.” [1, 33]

Mr. Rodolfo Russo

# 15.14 Chapter 14: Implementation of Science and Risk-Based C&Q Process

Regulatory guidance highlights the importance of product quality risk management and risk assessment to determine the scope and extent of qualification as described in the following regulatory text:

- “A quality risk management approach should be applied throughout the lifecycle of a medicinal product. As part of a quality risk management system, decisions on the scope and extent of qualification and validation should be based on a justified and documented risk assessment of the facilities, equipment, utilities and processes.” [1]

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 2

# 16  Appendix 2 – User Requirements Specification Example

Note: Gray text is informational only and must be deleted before document review. The template text coloration includes:

1. Gray italicized text provides directions, guidance, and suggestions on how to develop various portions of the URS document – to be removed once completed.
2. *Black italicized text in brackets* to provide sample text that may be modified to meet the needs of the system.
3. Black text is for section headings and to provide the template format that should not be changed or removed because it is language and formatting that is consistent from URS to URS.

Gray text must be deleted or changed to black. Applicable black text should remain unchanged prior to printing the document for pre-approval signatures.

Project teams must determine the need for system user requirements specification on a project-specific basis. The User Requirements Specification is a living document that serves several purposes during the lifecycle of the system:

- For new systems or equipment, the URS initiates system design and defines the basic requirements that the system must meet.
- The URS is the defining document for traceability in support of verification and qualification. The URS defines the requirements that must be met for a system to meet its intended purpose; not how the requirements are met. A system URS brings together multidisciplinary system requirements into a single document to support system design, commissioning, verification, operations and maintenance.
- Compliance to the requirements must be verifiable.
- The requirements must clearly distinguish business requirements from quality requirements.
- Critical Quality Attributes of the system product (output) and associated Critical Process Parameters must be identified in the requirements document.

This document is the basis for the design, commissioning and where appropriate verification of the system.

EXAMPLE: A filling line with multiple systems could have multiple URS documents (e.g., one URS for the Isolator, one for the Capper and one for the Filling Line if they are different vendors) or a single URS for the entire filling line.

EXAMPLE: Several identical chromatography columns could have multiple URS documents (one for each column) or a single URS for the identical columns.

EXAMPLE: Several similar chromatography columns could have multiple URS documents (one for each column) or a single URS with sections describing the different requirements for each system.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 2

# Commissioning and Qualification

The URS document provides input to the System Risk Assessment process, the URS may be in draft form. After the Quality Risk Assessment is the URS is updated to include CDEs identified in the risk assessment.

For modifications to existing systems, the URS may be updated to include new requirements or existing requirements may be modified to ensure that the system will reflect the process and/or system changes.

For Qualified systems the URS must be maintained in a controlled location.

For commissioned systems the URS may be stored initially in the project documentation site with the appropriate approvals. The URS for commissioned systems may then be included in the system Turnover Package (TOP) and maintained in the site engineering document repository. For ease of retrieval, a numbering format may be defined such as: Site reference – Building number – System number – Sub-system identification number.

# 1.1 URS documents must include the following sections:

# 1.1.1 Purpose and Scope:

Identify the system(s) the URS will cover.

# 1.1.2 System Overview:

Describe the system. Appropriate process flow diagrams, data flow diagrams, network diagrams, etc. may be referenced.

# 1.1.3 Definitions, Abbreviations, References:

Populate tables for definitions, abbreviations, and references as they appear and are used in the body of the URS.

# 1.1.4 Requirements:

Populate the template with information identified below.

# 1.2 Requirements must be classified as Quality or Business in the type column.

# 1.3 Include the following requirement categories. If a category is not applicable, enter “not applicable” in the template with a justification:

- Process Requirements
- Automation and records
- Design and Construction
- Operations and Maintenance
- Miscellaneous (e.g., documentation, procedural)

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 2

# User Requirements Specification

# <System>

Building Number, Site: <Insert text>

Document Number: <XXXXX-XXX-XXX>

The Review and Approval Table and Confidentiality Statement may be deleted if the user requirements document will be maintained in a system with appropriate electronic signatures.

# Review and Approval

|Role|Name|Department|Signature|Date|
|---|---|---|---|---|
|System Owner|<Insert text>|<Insert text>|<Insert text>|<DD-MMM-YYYY>|
|SME|<Insert text>|<Insert text>|<Insert text>|<DD-MMM-YYYY>|
|Quality|<Insert text>|<Insert text>|<Insert text>|<DD-MMM-YYYY>|

This Document is licensed to Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

# Confidentiality Statement

Downloaded on: 7/18/20 2:03 AM

Information and data contained herein are proprietary and confidential. This information should not be disclosed to any third party without the prior written consent of <Company Name>.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 2

# 1. Purpose and Scope

The purpose of this document is to define the user requirements for the <insert system and name here>. The scope of this document applies to the <insert system name> at the <insert site and building or facility name as applicable>. Revise this document as necessary throughout the entire system or equipment lifecycle. Use it as the basis to assess changes to the system.

# 2. Definitions and Abbreviations

Include definitions where they assist the reader – it is not necessary to define standard terms. Add rows as needed below to supplement the Definitions, Abbreviations, and References.

|Term|Definition|
|---|---|
|<Insert text>|<Insert text>|
|Abbreviation|Definition|
|<ESS>|<Engineering Standards and Specifications>|
|<PRD>|<Process and Product Requirements Document>|
|<PRJD>|<Project Requirements Document>|
|<SRA>|<System Risk Assessment>|

# 3. References

|Document Identifier|Title|
|---|---|
|<Insert document number>|<Insert text>|

This Document is licensed to

# 4. System Description

Provide a simple system description and show how it interfaces with other systems. List inputs and outputs as applicable. The appropriate process flow diagrams, data flow diagrams, network diagrams, etc. may be referenced.

List piping and instrumentation diagrams if necessary, to clearly define the scope of the user requirements.

# 5. User Requirements

The <insert system name> user requirements are defined in the tables below. Each table contains user requirements for a functional area or discipline such as Process, Design and Construction, Operations and Maintenance, etc.

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 2

The tables are structured as follows:

- ID Number (a unique requirement number that is auto generated in the table)
- Requirements (examples in black italicized bracketed text – good, bad, and why)
- Type: A drop down menu allowing the author to select Quality, HSE, or Business, or Other as the type of attribute
- Source (identify the source of the requirements)

In the Requirement column, specify the requirement as a condition that must be satisfied for the system to meet its intended purpose. Requirements should define and describe what is required without being prescriptive as to how the requirements are met (design solutions) unless the method of meeting the requirement is also a requirement. Requirements shall be specific and verifiable.

Use the Type column to select the type of the requirement. The Type column specifies which requirements are quality critical and which are not.

List the source of each requirement in the Source column. The source should indicate the direct source and version number. Use actual document numbers, titles, and section numbers wherever possible so that the source of the requirement is absolutely clear and traceable.

Input to the URS may come from a number of sources:

- Project Requirements Document/Charter
- Process and Product Requirements Document (PRD)
- Quality System Risk Assessment
- National, local and site requirements
- Legacy equipment evaluations
- SME input

Source documents do not need to be approved to be used as references. Changes and revisions to these source documents may require revision to the URS.

The columns in the table have example text showing both appropriate and inappropriate requirements.

If a section is not used, delete the table but retain the section header and add “Not applicable.” after the text. For example, if the URS contained no physical product properties, the table in section 3.2 would be deleted and the section title changed to: “3.2 Process Requirements – Physical Product Properties – N/A”

Subject Matter Experts (SME) should establish their requirements through the project documentation such as the PRD.

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 2 Commissioning and Qualification

# 6. Process Requirements – Capacity

|ID No.|Requirement|Type|Source|
|---|---|---|---|
|6.1|This requirement is appropriate: *The system must process batches in the range of 50 to 83 containers per minute.*|Business|Project Charter|
|6.2|This requirement is appropriate: *The tank must have a working volume of 15,000 liters.*|Business|Product and Process Requirements|

# 7. Process Requirements – Product Physical Properties

|ID No.|Requirement|Type|Source|
|---|---|---|---|
|7.1|This requirement is appropriate: *The equipment will be capable of handling a range of clinical products with the following key physical properties.* Density: 0.9 – 1.2 g/ml Viscosity: 1 - 20 cP Surface Tension 25 – 65 mN/m|Quality|Product and Process Requirements|

# 8. Process Requirements – Critical Quality Attributes and Critical Process Parameters

|ID No.|Requirement|Type|Source|
|---|---|---|---|
|8.1|This requirement is appropriate: *The maximum shear rate is 122 000 s-1 based on water at 20 ± 2°C.*|Quality|Product and Process Requirements|
|8.2|This requirement is appropriate: *The E-Beam shall have a mechanism that eliminates the possibility of non-decontaminated tubs crossing the decontamination boundary under all foreseeable operational and failure modes.*|Quality|Company Quality Standard|
|8.3|This requirement is appropriate: *The E-Beam GMP tunnel and internal mechanical components shall be capable of decontamination > 6 log bioburden reduction using Bacillus Stearothermophilus Biological Indicators, from start of decontamination to release for production point in the shortest time possible.*|Quality|Company Quality Standard|

# 9. Automation and Records

|ID No.|Requirement|Type|Source|
|---|---|---|---|
|9.1|This requirement is not appropriate: *The control system must be operable in automatic or manual modes – manual will allow stepping through the control sequence for each recipe.* Why: Standard functionality should not be specified within URS. This requirement should be defined in the detailed design documents.|N/A|N/A|

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 2

# 9. Automation and Records (continued)

|ID No.|Requirement|Type|Source|
|---|---|---|---|
|9.2|This requirement is not appropriate: &lt;All the workstations should be designed to facilitate inspection and avoid areas that components could be hidden.&gt; Why: Requirement is subjective, not well defined, not measurable, testable or verifiable.|N/A|N/A|
|9.3|This requirement is not appropriate: &lt;The HMIs shall have a minimum resolution of 1280 × 1024 and be capable of displaying 256 colors at a minimum.&gt; Why: Standard requirements should not be specified within URS. This requirement should be defined in the detailed design documents/engineering standards.|N/A|N/A|
|9.4|This requirement is not appropriate: &lt;The number of HMIs to be provided shall be adequate to support simultaneous production operations.&gt; Why: Requirement is subjective, and number of HMIs required for simultaneous operations not defined.|N/A|N/A|
|9.5|This requirement is appropriate: &lt;Each authorized user must have a unique user ID and an associated password.&gt;|Quality|21 CFR Part 11|
|9.6|This requirement is not appropriate: &lt;The automation system shall provide ability to configure security.&gt; Why: Requirement is not well defined, not measurable, and borders on standard functionality which most automation systems provide.|N/A|N/A|
|9.7|This requirement is appropriate: &lt;The automation system shall provide tools and utilities for configuring, categorizing, prioritizing, logging, annunciating, displaying, acknowledging, disabling, and reporting alarms and events.&gt;|Business|Manufacturing|
|9.8|This requirement is not appropriate: &lt;The automation system shall provide the ability to configure alarms.&gt; Why: Requirement is not well defined, not measurable, and borders on standard functionality which most automation systems provide.|N/A|N/A|
|9.9|This requirement is appropriate, but it should define which parameters require reporting. &lt;Reports shall be generated via the company reporting system.&gt;|Business|Company|
|9.10|This requirement is not appropriate: &lt;The automation system shall provide reports.&gt; Why: Requirement is too general, not measurable or verifiable, and does not provide any requirements for what the reports need to include.|N/A|N/A|

This Document is licensed to Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 2

# Commissioning and Qualification

# 10. Design and Considerations

|ID No.|Requirement|Type|Source|
|---|---|---|---|
|10.1|This requirement is appropriate and must be included for all systems with product contact surfaces: *Product contact materials of construction must not be reactive, additive or absorptive with the product or the following cleaning solutions: x, y, and z as to alter product quality.*|Quality|21 CFR Part 211/Eudralex|
|10.2|This requirement is appropriate: *All product contact elastomers and gasket materials shall be pharmaceutical grade, animal derivative free and compliant with USP Sec <88> Class V1 and CFR 177.2600.*|Quality|Company Quality Standard|
|10.3|This requirement is appropriate: *The equipment must be of hygienic design, smooth, cleanable, impervious, non-reactive, non-additive and resistant to cleaning/sterilizing agents.*|Quality|21 CFR Part 211/Eudralex|
|10.4|This requirement is not appropriate: *If an ASME pressure vessel, the recirculation vessel on the CIP skid will be fitted with a suitable pressure relief device, vented to a safe location, to prevent catastrophic failure of the vessel and minimize associated risk to property and human life.* Why: The requirement would be addressed by overall project code requirements.|N/A|N/A|
|10.5|This requirement is appropriate: *The design must comply with the company manual handling requirements.*|HSE|Company HSE Standard|
|10.6|This requirement is not appropriate: Electrical drawings shall include but not be limited to: - Simplified machine layout showing the location of components
- Drawings showing component layouts in panels
- Power requirements
- Main control/electrical schematics
- Operator station layout with component identification
- All components are to be physically labeled
- Parts list giving device or subassembly/designation, as it appears on the electrical schematics and a sufficient description of each device so that replacement parts may be identified
Why: This requirement should be included in Engineering Specifications and not a URS.|N/A|N/A|
|10.7|This requirement is not appropriate: All electrical equipment must be designed and installed in accordance with US National Consensus Standards (NEC, ANSI, NFPA, IEEE, NEMA, UL), US Federal codes (OSHA), State codes (California), local codes (Ventura County, Thousand Oaks) and Company Engineering Standards. Exceptions require Company approval. - Electrical design shall be per UL508 for industrial control equipment.
- Only 60 Hz components are allowed.
Why: The requirements for the project should be established as part of the project requirements and agreed with by the company and the designer.|N/A|N/A|

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 2

# 10. Design and Considerations (continued)

|ID No.|Requirement|Type|Source|
|---|---|---|---|
|10.8|This requirement is appropriate where the company may have specific requirements: *Noise levels generated by the equipment shall be less than 75 dBA.* This requirement could be included by reference to the appropriate HSE document.|HSE|Company HSE Standard|
|10.9|This requirement is appropriate: *The skid shall have a hard-wired emergency stop to immediately shut down the skid when triggered and release all stored energy.*|HSE|Company HSE Standard|
|10.10|This requirement is appropriate: *The system must be able to operate from the utility supply. In the event of power failure it must auto restart when the backup supply is available.*|Business|Company Engineering Standard|
|10.11|This requirement is appropriate: *The system and instrument shall not lose configuration when power is cycled.*|Business|Company Engineering Standard|

# 11. Utilities Available

|ID No.|Requirement|Type|Source|
|---|---|---|---|
|11.1|This requirement is appropriate: *Potable water is available at 5 bar.*|N/A|Site Engineering Records|
|11.2|This requirement is appropriate: *Site steam is available at 6 bar.*|N/A|Site Engineering Records|
|11.3|This requirement is appropriate: *240/380 V 50 Hz with maximum additional consumption of 800 kW as installed.*|N/A|Site Engineering Records|

# 12. Operations and Maintenance

|ID No.|Requirement|Type|Source|
|---|---|---|---|
|12.1|Mr. Rodolfo Russo This requirement is appropriate (for a granulator): *The system must be capable of a chopper speed range of 1500 and 3000 rpm ± 10%.* RHO, MILANO|Business|Product and Process Requirements|
|12.2|ID number: 364201 This requirement is not appropriate: *The vendor should supply appropriate Operation and Maintenance manuals, with adequate drawings for operation, maintenance, and troubleshooting in English.* Why: This is not a requirement of the system; it should be included in contract documents or engineering specifications.|N/A|N/A|

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 2 Commissioning and Qualification

# 13. Miscellaneous

|ID No.|Requirement|Type|Source|
|---|---|---|---|
|13.1|This requirement is appropriate for identifying a required procedural control. The operational SOP shall include the requirement to inspect the impellor seal before use of the equipment.|Quality|System Risk Assessment|
|13.2|This requirement is not appropriate: The operational SOP should include a definition of actions required in the event of an alarm. Why: It is a generic procedural practice that is not a specific requirement.|N/A|N/A|
|13.3|This requirement is appropriate: The operational SOP should include a definition of actions required in the event of a high temperature alarm.|Quality|System Risk Assessment|

# Change Summary

(Required section and content) List each current change for this version, including step number references as applicable. Each change must include a justification. Add or delete rows as needed.

|Change|Justification|
|---|---|
|Insert change. State “NEW” for new document.|Insert reason/justification for change.|

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 3

# 17  Appendix 3 – System Classification Form

Example

System Impact Evaluation (SIE) Document No.: &lt;SIE-XXXXX&gt;

&lt;Manufacturing Area&gt; Issue Date: &lt;DD-MMM-YYYY&gt;

|Number|Impact Evaluation Criteria Question|
|---|---|
|Q1|Does the system contain CAs/CDEs or perform functions that serve to meet one or more process requirements (CQAs) including CPPs? Provide a comment if the Yes answer is the result of interaction with a process control/automation system within the system boundary.|
|Q2|Does the system have direct contact with the product or process stream and such contact have the potential to impact the final product quality or pose a risk to the patient?|
|Q3|Does the system provide an excipient or produce an ingredient or solvent (e.g., WFI) and could the quality (and compliance with the required specifications thereof) of this substance impact the final product quality or pose a risk to the patient?|
|Q4|Is the system used in cleaning, sanitizing, or sterilizing, and could malfunction of the system result in failure to adequately clean, sanitize, or sterilize such that a risk to the patient would result?|
|Q5|Does the system establish a proper environment (e.g., nitrogen blanket, closed process, exposed filling zone air quality, maintenance of temperature, humidity, when such parameter is part of the product CPPs) for the process and could failure of the system to function properly pose a risk to the patient?|
|Q6|Does the system use, produce, process, or store data used to accept or reject product, CPPs, or electronic records subject to 21 CFR Part 11 and EU GMP Vol. 4, Annex 11 or the local equivalent?|
|Q7|Does the system provide container closure or product protection, the failure of which would pose a risk to the patient or degradation of product quality?|
|Q8|Does the system provide product identification information (e.g., lot number, expiration date, counterfeit prevention features) without independent verification or is the system used to verify this information?|

If any of the answers to questions 1 – 8 are “Yes”, the system shall be classified as a “Direct Impact” System.

Q9 Was Question 1 answered as Yes due to interaction with a process control/automation system included within the system boundary and/or Question 6? If Yes, a GAMP Categorization is required.

If all of the answers to questions 1 – 8 are “No” the system shall be classified as a “Not Direct Impact” System. “Not direct impact” systems do not need further quality assessment but must be managed through Good Engineering Practices.

# SIE (Questions/Answers)

|Count|System Number|System Name|Q1|Q2|Q3|Q4|Q5|Q6|Q7|Q8|Q9|System Classification|Comments (CQA/CPP if Direct Impact)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|1| | | | | | | | | | | | | |
|2| | | | | | | | | | | | | |
|3| | | | | | | | | | | | | |
|4| | | | | | | | | | | | | |
|5| | | | | | | | | | | | | |
|6| | | | | | | | | | | | | |
|7| | | | | | | | | | | | | |
|8| | | | | | | | | | | | | |

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 4

# Appendix 4 – Direct Impact System Examples

Note: This set of examples is provided for illustrative purposes. The CQAs and CPPs associated with each system type may differ for a specific product and process.

|System Name|Typical CQAs|Typical CPPs|
|---|---|---|
|Autoclave System|• Sterile load (microbial levels reduced by ≥ log 6) (SAL ≥ 10⁻⁶) • Load dryness Note: Steam quality is typically verified as part of the steam system|• Clean steam pressure and temperature (saturation) • Time • Vacuum level • Defined load pattern|
|Blending System|• Blend uniformity (potency)|• Number of revolutions • Rotational time|
|Buffer Hold System|• pH • Conductivity • Bioburden • Endotoxin|• Temperature (for buffer stability/microbial control) • Weight/level (if not able to leverage unit operation readings)|
|Buffer Preparation System|• pH • Conductivity • Bioburden • Endotoxin|• Temperature (for proper dissolution) • Weight/level and/or flow (for proper batching quantities) • Most prep systems do not include, but if so: - In situ conductivity probe - In situ pH probe • Agitation rate, if critical for buffer preparation (not typical)|
|Capper RABS System|• Supply air quality|• Total particle count • Viable particle count • Air velocity|
|Capping System|• Container closure integrity|• Placing closure into container accurately • Maintaining closure pressure when capping • Torque (for screw cap)|
|Centrifuge System|• Mr. Rodolfo Russo Harvest pool titer|• Bowl speed • Feed flow rate • Back pressure • Discharge interval (if not based on feed flow or turbidity) • Turbidity (if used to trigger discharges)|
|Chromatography Column System (Process)|• Product specific analytical data (can be measured using PAT or off-line) • Protein concentration • Bioburden • Endotoxin|• Bed height • Bed density|

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 4

# Commissioning and Qualification

|System Name|Typical CQAs|Typical CPPs|
|---|---|---|
|Chromatography Skid|• Product specific analytical data (can be measured using PAT or off-line) • Protein concentration • Bioburden • Endotoxin|• Flow rate of each channel • Total flow rate • Outlet UV wavelength • Temperature (if controlled)|
|CIP System|• Removal of material to a predefined level of detectability|• Flow rate or pressure • Temperature • Conductivity (% cleaning agent) • TOC (final rinse quality) of product residue indicating test|
|Clarification System|• Protein concentration and/or step yield|• Flow • Differential pressure across filters|
|Coating System|• Coating thickness • Coating uniformity • Moisture content|• Air supply temperature and humidity • Exhaust air temperature • Coater rotational speed • Spray rate • Airflow rate|
|Column Packing System|• HETP • Asymmetry|• Flow rate(s) • Feed pressure|
|Compressed Air System|• Moisture content (dew point) • Hydrocarbon content • Particle count (total and viable) • Capacity/Volume|• Pressure • Dew point|
|Controlled Temperature Unit (e.g., freezers, refrigerators, incubators)|• Stored material temperature|• Temperature uniformity (temperature range across all points in the storage area) • Chamber temperature • Airflow (if critical to achieve acceptable air temperature range) • Stored material layout|
|Debagger and Restricted Access Barrier System (RABS) System|• Sterility of the external surfaces of the tub|• Supply air quality • Supply air direction and velocity • RABS differential pressure|
|Decontamination/Sterilization System|• Achieve SAL ≥ 10⁻⁶|• Clean steam pressure and temperature • Time|
|Depyrogenation Oven|• Removal of endotoxins|• Time at temperature • Temperature distribution|
|Dilution System|• Conductivity • pH|• Flow|

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 4

|System Name|Typical CQAs|Typical CPPs|
|---|---|---|
|Fermentor/Bioreactor|• Optical density (for fermentation) or viable cell density (for cell culture) • Contamination • Protein concentration (if production fermentor/bioreactor) • Mass yield (if production fermentor/bioreactor)|• DO • pH • Temperature • Agitation speed • Feed flow rates (if controlled by fermentor/bioreactor) • Level/weight/volume (if used to partially transfer to seed the next fermentor/bioreactor in the train) • ATF permeate flow rate (for production fermentor/bioreactor, if present) • Airflow rate (for background air sparge and overlay)|
|Filler Isolator System|• Sterility|• Supply air quality • Supply air direction and velocity • RABS differential pressure|
|Filler System|• Liquid volume or tablet count|• (Tablet) quantity • Liquid volume (label claim)|
|Filter Press System|• Step yield|• Pressure|
|Filter/Filter Housing System|• Protein concentration and/or step yield • Bioburden and/or viral assay (based on purpose of the filter step)|• Differential pressure across filters|
|Filtration System|• Protein concentration and/or step yield|• Flow • Differential pressure across filters|
|Filtration System: Alternating Tangential Flow (ATF)|• Protein concentration in bioreactor • Viable cell density in bioreactor|• Permeate flow rate • Vacuum/pressure to ATF pump|
|Filtration System: Ultrafiltration/Diafiltration (UF/DF)|• Protein concentration • Yield • Bioburden|• Flow • Vessel level/weight • Permeate UV • Endotoxin • Transmembrane pressure|
|Formulation System|• Uniformity|• Time • Mixer speed|
|Harvest Collection System|• RHO, MILANO • Bioburden (for cell culture processes)|• Temperature (pool stability/microbial control) • Agitation • Vessel pH (if used for control/titration)|
|Harvest Surge and Clarification System|• Protein concentration and/or step yield • Bioburden|• Differential pressure across filters • Agitation • Flow rate • Temperature|

Mr. Rodolfo Russo

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

This Document is licensed to

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 4

# Commissioning and Qualification

|System Name|Typical CQAs|Typical CPPs|
|---|---|---|
|Homogenizer System|• Cell breakage efficiency (%) • Protein concentration and/or yield|• Breaking pressure • Flow rate (if controlled) • Cooler temperature|
|HVAC System (Classified Area)|• Room classification • May include specific ranges of temperature and relative humidity depending on product; all aseptic should include temperature and relative humidity due to impact on viable growth|• Room total particle count • Room viable count, if applicable • Temperature • Relative humidity • Room differential pressure or direction of airflow • Room recovery rate • Room airflow|
|Inoculum System|• Viable cell density (for cell culture) • Optical density (for fermentation)|• Incubator RPM • Incubator temperature • Water or heat bath temperature • Pressure for the hood • Weight (if not using pipette transfers)|
|Lyophilizer System|• Dryness|• Temperature • Cycle time • Vacuum level|
|Media Hold Tank System|• pH (media dependent) • Bioburden|• Temperature (media stability/microbial control) • pH (if control required) • Gas flow rates (media dependent) • Agitation rate (if agitation required)|
|Media Preparation Tank System|• pH • Osmolality (for cell culture) • Conductivity (for upstream solutions) • Bioburden|• Temperature (if controlled) • pH (if control required) • Weight/level and/or flow • Agitation rate|
|Microfiltration System|• Protein concentration • Yield • Bioburden|• Flow • Vessel level/weight • Transmembrane pressure|
|Milling System|• Solubility/dissolution • Particle size distribution|• Impeller speed and direction of rotation|
|Powder/Granule Drying System|• Granule size • Solubility/dissolution • Content uniformity|• Spray rate • Impeller speed • Granule moisture level|
|Roller Compaction (Dry Granulation)|• Ribbon density • Content uniformity|• Feed screw speed • Roller force • Roller speed • Roller gap|
|Sieving System|• No presence of lumps or particles above a predefined diameter|• Sieve size|

This Document is licensed to Mr. Rodolfo Russo

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 4

|System Name|Typical CQAs|Typical CPPs|
|---|---|---|
|Single-Use Bioreactor|• Viable cell density • Viability • Contamination • Protein concentration (if production bioreactor) • Mass yield (if production bioreactor)|• DO • pH • Temperature • Feed flow rates (if controlled by bioreactor) • Biomass (for production bioreactor only, if present and used for temperature shift) • Permeate flow rate (for production bioreactor only) • Agitation speed • Airflow rate (for background air sparge and overlay)|
|Single-Use Chromatography Skid System|• Product specific analytical data (can be measured using PAT or off-line) • Protein concentration • Bioburden • Endotoxin|• Flow rate of each channel • Total flow rate • Outlet UV • Temperature (if controlled) • Pressure • Break tank level (if break tank used)|
|Single-Use Vessel System|• Bioburden • Endotoxin • If used for reactions such as flocculation and viral inactivation: - Process specific analytical • pH|• Temperature • Agitation rate • pH (if controlled or monitored) • DO (if controlled or monitored) • Sparge gas flow (if utilized) • Weight/level/volume|
|SIP System|• Sterility|• Time • Temperature|
|Steam Sanitization|• Achieve SAL ≥ 10⁻³|• Time • Temperature|
|Stopper Processing System|• Achieve SAL ≥ 10⁻⁶|• Time • Temperature|
|Tablet Press System|• Tablet weight • Tablet hardness • Tablet thickness • Tablet friability/disintegration|• Material feed rate • Pre and main compression forces • Press rotational speed|
|Tank System (Fixed)|• Bioburden • pH (if pool titrated) • If used for reactions such as refold/oxidization: - Process specific purity|• Temperature (pool stability/microbial control) • Agitation • Volume • Vessel pressure (if specified) • Vessel pH (if used for control/titration) • If used for reactions such as refold/oxidization: - DO|

Mr. Rodolfo Russo
RHO, MILANO
ID number: 364201

Downloaded on: 7/18/20 2:03 AM

This Document is licensed to For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 4

# Commissioning and Qualification

|System Name|Typical CQAs|Typical CPPs|
|---|---|---|
|Tank System (Portable)|• Bioburden • pH (if pool titrated) • If used for reactions such as refold/oxidization: - Process specific purity|• Temperature (for pool stability/microbial control) • Agitation • Volume • Vessel pH (if used for control/titration) • If used for reactions such as refold/oxidization: - DO|
|Thaw System (for Diafiltered Media)|• Downstream purity|• Level • Speed • Temperature|
|Vacuum Drying System (Fluid Bed Dryer)|• Moisture level|• Supply air temperature/humidity • Exhaust air temperature • LOD end process value|
|Washing/Drying System|• Removal of material to a predefined level of detectability|• Flow rate or pressure • Fluid temperature • Conductivity (% cleaning agent) • TOC (for final rinse quality) • Temperature • Time • Air quality|
|Water for Injection (WFI)|• Conductivity and temperature (pharmacopeial specifications for acceptable conductivity are based on the temperature) • TOC • Microbial levels • Nitrate levels (if a requirement)|• System operating pressure, temperatures/flow rates|
|Wet Granulation System|• Particle Size Distribution (PSD) • Content uniformity|• Spray rate • Impeller speed • Moisture content|

Note: This Document is licensed to

- ATF = Alternating Tangential Flow
- CIP = Clean-in-Place
- DO = Dissolved Oxygen
- HETP = Height Equivalent to a Theoretical Plate
- LOD = Loss on Drying
- PAT = Process Analytical Technology
- RABS = Restricted Access Barrier
- RHO, MILANO
- RPM = Revolutions per Minute
- SAL = Sterility Assurance Level
- TOC = Total Organic Carbon
- UF/DF = Ultrafiltration/Diafiltration
- UV = Ultraviolet
- VCD = Viable Cell Density

Mr. Rodolfo Russo

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 5

# 19  Appendix 5 – System Risk Assessment

# Example

# Process Air System

The process air system is direct impact and provides compressed air to meet predefined quality specifications. Note
that this type of system is typically industry standard and the air generation associated equipment is commissioned
only (not qualified) since the quality requirements are either verified during start-up (e.g., hydrocarbon content) or
monitored where there is a risk of them not being met through use of the system (e.g., pressure dew point of the air
from the dryer, total and viable particle count from critical point of use).

# Operations Sequence/Process Flow

The start-up and shutdown conditions are not considered important from a quality perspective, only the in-operation
state hence this has been considered.

# CQAs:

- Moisture content
- Hydrocarbon content
- Total particle count
- Viable particle count
- Capacity (volume/pressure/flow)

# CPPs:

- Dryer settings (but dryer is a commissioned system with output continuously monitored for the CQA)
- Pressure/flow (but air generation is a commissioned system with output continuously monitored for the CQA)
- Air classification (if POU is installed in a classified environment)

# CDEs/Procedures:

- Post-dryer commercial filters Mr. Rodolfo Russo
- Post-dryer pharmaceutical filter RHO, MILANO
- Filter change procedure ID number: 364201
- Humidity (dew point) monitoring and alarm, instrument specification/calibration
- Pressure/flow monitoring instrument specification/calibration
- Hydrocarbon content (depends on the design approach, i.e., oil free compressor of hydrocarbon removal by
filtration)

This Document is licensed to CDEs/Procedures:

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 5 Commissioning and Qualification

The System Risk Assessment should align the sequence of operations/process flow with the CQAs and their associated CPPs, as shown for this system in Table 19.1. The baseline System Risk Assessment and alarm classification for this example are shown in Table 19.2 and 19.3.

# Table 19.1: Process Air System Example: Critical Quality Attributes and Critical Process Parameters Derived from the URS

|Reference Number|Operations Sequence|Process Description|Critical Quality Attribute (CQA)|Critical Process Parameter (CPP)|
|---|---|---|---|---|
|1|Pre-filter|Pre-filter to protect compressor mechanisms|N/A|N/A|
|2|Compressor|Compresses air (in the process concentrating particulate contamination and increasing relative humidity)|Capacity|Volume/pressure/flow|
|3|Filter/separator|Allows condensate to drain and removes coarse particulates|N/A|N/A|
|4|Commercial filter|Remove particulates and hydrocarbon|N/A|N/A|
|5|Dryer|Dries air to prevent any condensation forming in use and to limit microbial contamination|Moisture content|Dryer settings (but dryer is a commissioned system with output continuously monitored for the CQA)|
|6|Commercial filter/separator|Retains any particulate shedding from the dryer desiccant|N/A|N/A|
|7|Receiver|Provides “surge storage” to the system supplying short periods of high demand, without system pressure drop|N/A|N/A|
|8|Commercial filter|Provides particulate and hydrocarbon levels|Particulate total, viable; hydrocarbon level|Filter change frequency|
|9|Final filter (typically pharmaceutical grade)|Polices particulate and hydrocarbon levels|Secondary|Policing filter, i.e., no active duty unless prior filters fail|

Note: During operation, flow and pressure will vary throughout the distribution system; a typical approach used is not to consider system flow/pressure as critical, but to ensure every direct impact system fed from the system where air pressure (flow) is critical has a low pressure switch that is considered a critical instrument, with an appropriate function defined if low pressure is detected.

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 5

# Table 19.2: Process Air System Example: Baseline System Risk Assessment

|Ref No.|Operations Sequence/Process Flow|Process Description|CQA Impact|CPP|Impact on CQA|How CQA can be impacted|Design Controls|Recipe Parameter|Alarm|Associated Procedural Controls|Comments|Residual Risk Determination|
|---|---|---|---|---|---|---|---|---|---|---|---|---|
|1|Pre-filter|Pre-filter to protect compressor mechanisms|N/A|N/A|N/A|N/A|N/A|No|N/A|None|Low| |
|2|Compressor|Compresses air (in the process concentrating particulate contamination and increasing relative humidity)|Capacity|Pressure/volume/flow|Direct|Does not meet downstream equipment alert and action level|Low|Specified pressure|Low|Operational procedures define action required in the event of an alarm|None|Low|
|3|Filter/separator|Allows condensate to drain and removes coarse particulates|N/A|N/A|N/A|N/A|No|N/A|None|Low| | |
|4|Commercial filter|Remove particulates and hydrocarbon|N/A|N/A|N/A|N/A|No|N/A|None|Low| | |
|5|Dryer|Dries air to prevent any condensation forming in use and to limit microbial contamination|Moisture content|Dryer settings (but dryer is a commissioned system with output continuously monitored for the CQA)|Direct|High moisture content shuts down dryer output and alarms|High|N/A|Yes|Operational procedures define action required in the event of an alarm|None|Low|
|6|Commercial filter/separator|Retains any particulate shedding from the dryer desiccant|N/A|N/A|N/A|N/A|No|N/A|None|Low| | |
|7|Receiver|Provides “surge storage” to the system supplying short periods of high demand, without system pressure drop|N/A|N/A|N/A|N/A|No|N/A|None|Low| | |
|8|Commercial filter|Provides particulate total, viable; Mr. Rodolfo Russo|Particulate frequency|Direct|Air out of specification|Post-dryer|N/A|No|• Air tested routinely after this filter set – hydrocarbon only if a challenge has been determined during qualification|None|Low| |

• Note preventative maintenance to include pre- and post-filter change total particulate test

This Document is licensed to For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 5

# Commissioning and Qualification

# Table 19.2: Process Air System Example: Baseline System Risk Assessment (continued)

|Ref No.|Operations Sequence/Process Flow|Process Description|CQA|CPP|Impact on CQA|How CQA can be Impacted|Design Controls|Recipe Parameter|Alarm Controls|Comments|Residual Risk Determination|
|---|---|---|---|---|---|---|---|---|---|---|---|
|9|Final filter (typically pharmaceutical grade)|Polices particulate and hydrocarbon levels|Secondary particulate|i.e., no active duty unless prior filters fail|Direct|Potentially air out of commercial specification if prior filters fail|N/A|No|N/A|None|Low|

# Table 19.3: Process Air System Example: Alarm Classification

|Alarm Type|Operations Sequence/Process Flow|CQA|CPP|Alarm|Comment|
|---|---|---|---|---|---|
|Quality Critical|Dryer|Moisture content|Dryer settings (but dryer is a commissioned system with output continuously monitored for the CQA)|Moisture level|None|
|Quality Critical|Compressor|Pressure (flow/volume)|Compressor settings (but compressor is a commissioned system with output continuously monitored for the CPP)|Pressure|System pressure is usually controlled from a sensor on the receiver, but the pressure detection could be from the systems fed by the air system (see note in Table 19.1).|

Note: Quality Critical indicates that the alarm is triggered from a parameter that has direct impact on the CQA.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 6

# 20 Appendix 6 – Design Review/Design Qualification Examples

# 20.1 Design Review for Equipment

Company: &lt;Insert information&gt; Title: &lt;Equipment GMP Design Document No.: &lt;00000&gt;

Review Meeting Minute Template Pages: &lt;X&gt; Example&gt; Effective Date: &lt;DD-MMM-YYYY&gt;

&lt;Equipment Name Equipment GMP Design Review&gt;

# Meeting Minutes

&lt;DD-MMM-YYYY&gt; for &lt;Capital Project Name Project Number [Project Phase]&gt;

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Issue Date: &lt;DD-MMM-YYYY&gt;

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.

# Appendix 6
---
# ISPE Baseline® Guide: Appendix 6 Commissioning and Qualification

# Capital Project Name:

# &lt;[Project Stage] [Equipment Name] Equipment GMP Design Review&gt; – Meeting Minutes

# Meeting Information

Description: &lt;Capital Project Title [Project Stage] [Equipment Name] GMP Design Review&gt;

Location: &lt;City, State (or site) – Meeting Room&gt;

Date: &lt;DD-MMM-YYYY&gt;

# Meeting Attendance List

|No.|Name|Position|Company|Department|
|---|---|---|---|---|
|1| | | | |
|2| | | | |
|3| | | | |
|4| | | | |
|5| | | | |
|6| | | | |
|7| | | | |
|8| | | | |
|9| | | | |

# Reference Material

Indicates documentation or drawings reviewed for GMP elements of the project, which represent the current state of the project. Drawings and documents do not need to be attached, but copies of the versions used should be maintained and be readily available in the revision noted below.

|No.|Drawing or Document|Reference No., Revision, or Date|
|---|---|---|
|1|This Document is licensed to| |
|2| | |
|3| | |
|4|Mr. Rodolfo Russo| |
|5|RHO, MILANO| |
|6|ID number: 364201| |
|7| | |
|8|Downloaded on: 7/18/20 2:03 AM| |
|9| | |
|10| | |

Date: &lt;DD-MMM-YYYY&gt;

Page 2 of &lt;X&gt;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 6

# Capital Project Name:

&lt;[Project Stage] [Equipment Name] Equipment GMP Design Review&gt; – Meeting Minutes

# Minutes Issuer

Name: _____________________________________________________________________________________

Title:_______________________________________________________________________________________

Department:_________________________________________________________________________________

Printed Name: ____________________________________________________         Date: ____________________

# Approval Signature Log

Meeting minutes should be reviewed and approved by the lead functional group representatives attending the meeting. The number of approvers should be based on the scope and scale of the project. Additional signature pages may be added as necessary.

Department:_________________________________________________________________________________

Printed Name: _______________________________________________________________________________

Title:_______________________________________________________________________________________

Signature: _______________________________________________________         Date: ____________________

Signature indicates review and concurrence that equipment design elements and proposed follow-up actions (where noted) have been incorporated to comply with GMP and regulatory requirements; and company policies, guidelines and standards per intended use.

Department:_________________________________________________________________________________

Printed Name: _______________________________________________________________________________

Title:_______________________________________________________________________________________

Signature: _______________________________________________________         Date: ____________________

Signature indicates review and concurrence that equipment design elements and proposed follow-up actions (where noted) have been incorporated to comply with GMP and regulatory requirements; and company policies, guidelines and standards per intended use.

Department:_________________________________________________________________________________

Printed Name: _______________________________________________________________________________

Title: This Document is licensed to

_______________________________________________________________________________________

Signature: _______________________________________________________         Date: ____________________

Mr. Rodolfo Russo

Signature indicates review and concurrence that equipment design elements and proposed follow-up actions (where noted) have been incorporated to comply with GMP and regulatory requirements; and company policies, guidelines and standards per intended use.

RHO, MILANO

Department:_________________________________________________________________________________

Printed Name:                         ID number: 364201

_____________________________________________________________________________________________

Title:_______________________________________________________________________________________

Signature:                      Downloaded on: 7/18/20 2:03 AM

_______________________________________________________          Date: ____________________

Signature indicates review and concurrence that equipment design elements and proposed follow-up actions (where noted) have been incorporated to comply with GMP and regulatory requirements; and company policies, guidelines and standards per intended use.

Date: &lt;DD-MMM-YYYY&gt;                                                                        Page 3 of &lt;X&gt;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 6

# Commissioning and Qualification

# Capital Project Name:

&lt;[Project Stage] [Equipment Name] Equipment GMP Design Review&gt; – Meeting Minutes

# Meeting Minutes

# Action Required

|Item No.|Description|Responsible|Date|
|---|---|---|---|
|1.0|Agenda|For the record| |

Suggested topics include (but are not limited to):

- General Equipment GMP Requirements (intended use)
- Applicable Policies, Guidelines and Standards
- Relevant Product Critical Quality Attributes (CQAs)
- Relevant Critical Process Parameters (CPPs)
- System Classification (direct impact or not direct impact)
- Equipment Risk/Criticality Assessment (i.e., risk assessment for C&Q)
- Critical Aspects (CAs)/Critical Design Elements (CDEs)
- User Requirements (GMP)
- Equipment Specifications
- Materials of Construction (product contact)
- Lubricants (product contact)
- Documentation Requirements
- Automation
- Utilities and Support Systems
- Testing and Verification Approach
- Miscellaneous

# Topic (Presenter)

Minutes (general information or issue including resolution)

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

# Conclusion

Provide an assessment of the equipment design against GMP requirements, company policies, guidelines and standards, and the appropriateness of the design against its intended use.

Date: &lt;DD-MMM-YYYY&gt;

Page 4 of &lt;X&gt;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 6

# 20.2  Design Review for Facilities

Company: &lt;Insert information&gt;  Title: &lt;Facility GMP Design Review Document No.: &lt;00000&gt;

Meeting Minute Template Example&gt;    Pages: &lt;X&gt;

Effective Date: &lt;DD-MMM-YYYY&gt;

&lt;Facility GMP [Project Phase] Design Review&gt;

# Meeting Minutes

&lt;DD-MMM-YYYY&gt; for &lt;Capital Project Name Project Number&gt;

This Document is licensed to Mr. Rodolfo Russo

Issue Date: &lt;DD-MMM-YYYY&gt;

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 6 Commissioning and Qualification

# Capital Project Name:

# &lt;[Project Stage] GMP Design Review&gt; – Meeting Minutes

# Meeting Information

Description: &lt;Capital Project Title [Project Stage] [Equipment Name] GMP Design Review&gt;

Location: &lt;City, State (or site) – Meeting Room&gt;

Date: &lt;DD-MMM-YYYY&gt;

# Meeting Attendance List

|No.|Name|Position|Company|Department|
|---|---|---|---|---|
|1| | | | |
|2| | | | |
|3| | | | |
|4| | | | |
|5| | | | |
|6| | | | |
|7| | | | |
|8| | | | |
|9| | | | |

# Reference Material

Indicates documentation or drawings reviewed for GMP elements of the project, which represent the current state of the project. Drawings and documents do not need to be attached, but copies of the versions used should be maintained and be readily available in the revision noted below.

|No.|Drawing or Document|Reference No., Revision, or Date|
|---|---|---|
|1|This Document is licensed to| |
|2| | |
|3| | |
|4|Mr. Rodolfo Russo| |
|5|RHO, MILANO| |
|6|ID number: 364201| |
|7| | |
|8|Downloaded on: 7/18/20 2:03 AM| |
|9| | |
|10| | |

Date: &lt;DD-MMM-YYYY&gt;

Page 2 of &lt;X&gt;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 6

# Capital Project Name:

&lt;[Project Stage] GMP Design Review&gt; – Meeting Minutes

# Minutes Issuer

Name: _____________________________________________________________________________________

Title:_______________________________________________________________________________________

Department:_________________________________________________________________________________

Printed Name: ____________________________________________________         Date: ____________________

# Approval Signature Log

Meeting minutes should be reviewed and approved by the lead functional group representatives attending the meeting. The number of approvers should be based on the scope and scale of the project. Additional signature pages may be added as necessary.

Department:_________________________________________________________________________________

Printed Name: _______________________________________________________________________________

Title:_______________________________________________________________________________________

Signature: _______________________________________________________         Date: ____________________

Signature indicates review and concurrence that equipment design elements and proposed follow-up actions (where noted) have been incorporated to comply with GMP and regulatory requirements; and company policies, guidelines and standards per intended use.

Department:_________________________________________________________________________________

Printed Name: _______________________________________________________________________________

Title:_______________________________________________________________________________________

Signature: _______________________________________________________         Date: ____________________

Signature indicates review and concurrence that equipment design elements and proposed follow-up actions (where noted) have been incorporated to comply with GMP and regulatory requirements; and company policies, guidelines and standards per intended use.

Department:_________________________________________________________________________________

Printed Name: _______________________________________________________________________________

Title:      This Document is licensed to

_______________________________________________________________________________________

Signature: _______________________________________________________         Date: ____________________

Mr. Rodolfo Russo

Signature indicates review and concurrence that equipment design elements and proposed follow-up actions (where noted) have been incorporated to comply with GMP and regulatory requirements; and company policies, guidelines and standards per intended use.

RHO, MILANO

Department:_________________________________________________________________________________

Printed Name:                         ID number: 364201

_______________________________________________________________________________

Title:_______________________________________________________________________________________

Signature:                      Downloaded on: 7/18/20 2:03 AM

_______________________________________________________          Date: ____________________

Signature indicates review and concurrence that equipment design elements and proposed follow-up actions (where noted) have been incorporated to comply with GMP and regulatory requirements; and company policies, guidelines and standards per intended use.

Date: &lt;DD-MMM-YYYY&gt;                                                                        Page 3 of &lt;X&gt;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 6 Commissioning and Qualification

# Capital Project Name:

# [Project Stage] GMP Design Review – Meeting Minutes

# Meeting Minutes

# Action Required

|Item No.|Description|Responsible|Date|
|---|---|---|---|
|1.0|Agenda|For the record| |

Suggested topics include (but are not limited to):

- General Project GMP Requirements
- Applicable Policies, Guidelines and Standards
- Facilities Layout and Material Handling
- Process and Operations
- HVAC
- Support Functions
- Automation and Documentation Systems
- Utilities and Process Support Systems
- Purified Water/WFI Systems
- Miscellaneous

For more detailed descriptions of suggested design review items, see next section (Detailed Meeting Agenda Items for GMP Design Review Meetings).

# Topic (Presenter)

Minutes (general information or issue including resolution)

This Document is licensed to Mr. Rodolfo Russo

# Conclusion

Provide an assessment of the equipment design against GMP requirements, company policies, guidelines and standards, and the appropriateness of the design against its intended use.

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

Date: &lt;DD-MMM-YYYY&gt;

Page 4 of &lt;X&gt;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 6

# Capital Project Name:

&lt;[Project Stage] GMP Design Review&gt; – Meeting Minutes

# Detailed Meeting Agenda Items for GMP Design Review Meetings

The concept GMP design review is anticipated to be a high-level review of the concept package against the user requirements and GMP expectations in the regulatory design basis, quality guidelines, and engineering design standards. It is important to obtain consensus on major approaches and decisions to avoid later rework. The meeting agenda list is not meant to be all inclusive and items may need to be added or deleted based on the project scope and type. Items that should be covered include:

# Concept GMP Design Review

1. General Project GMP Requirements
- Overall project scope and business case requirements
- Project type
- Regulatory design basis review
2. Facility Layout and Material Handling
- Overall facility layout
- Room classification/hygienic zoning schemes
- Product, people, material, and waste flow
- Transitions requirements
- Gowning levels
- Cold rooms, freezer rooms, and incubator rooms (locations and requirements)
3. Process and Operations
- Overall process summary
- Identification of sterile process steps
- Overall equipment cleaning philosophy
- Review of product quality risk assessment including risk of contamination from (1) particulates internal and external to the equipment, (2) microorganisms (for sterile products), and (3) other products or residues (i.e., cross-contamination)
4. HVAC
- Room pressurization
- Air handling unit zoning and segregation
- Temperature and relative humidity requirements
- Filtration
5. Support Functions
- Identification of approach for required support functions including Quality Operations labs, in-process test labs, warehouse space, sampling and dispensing areas, and offices impacting manufacturing areas

Mr. Rodolfo Russo
6. Automation and Documentation Systems
- Automation strategy
- Critical parameter monitoring approach
- Building Automation System

Date: &lt;DD-MMM-YYYY&gt;

Page 5 of &lt;X&gt;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 6

# Commissioning and Qualification

# Capital Project Name:

&lt;[Project Stage] GMP Design Review&gt; – Meeting Minutes

# G. Utilities and Process Support Systems

- Vacuum
- Compressed air/nitrogen/process gases
- Clean steam
- CIP/SIP
- Dust Collection
- Waste treatment and process drainage systems

# H. Purified Water/WFI Systems

- System overview

# I. Miscellaneous

- Project-specific items that may impact GMP aspects of the facility

# Basis of Design (BOD) GMP Design Review

The BOD GMP Review should concentrate on resolution of open items from the concept review, changes to the design from concept and the additional design detail developed. The meeting agenda list may be similar to the concept meeting agenda with review of open items and changes from concept meeting and review of the additional documentation developed including the validation master plan, system classification (direct impact or not direct impact), and project change control philosophy.

Additionally, the BOD GMP Review should have sufficient detail to present issues concerning licensing of the new facility, impact to any ongoing operations (if applicable), and relevant phasing of the project with regard to the initial schedule for the project.

# 90% Detail Design GMP Design Review

The 90% detail design GMP design review is intended to be a detailed review of the GMP aspects of the design. The major topics to be covered in 90% detail design GMP design review meetings are listed below. Recommended items to cover under each topic are also listed. The items listed are not all inclusive. Items may be deleted or added depending on the type of project and GMP requirements specific to the project scope.

# 90% Detail Design GMP Review Meeting

# A. General Project GMP Requirements

- This Document is licensed to Overall project scope and business case requirements
- Changes from BOD GMP Design Review
- Resolution of open items from BOD GMP Design Review
- Review of updated Regulatory Design Basis including:

Date: &lt;DD-MMM-YYYY&gt;

Page 6 of &lt;X&gt;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 6

# Capital Project Name:

&lt;[Project Stage] GMP Design Review&gt; – Meeting Minutes

# B. Facility Layout and Material Handling

- Overall facility layout
- Room classification/hygienic zoning schemes
- Product, people, material, and waste flow
- Transitions and airlock requirements
- Gowning levels and requirements
- Cold rooms, freezer rooms, and incubator rooms

# C. Process and Operations

- Overall process flow
- Unit operation descriptions
- Process critical aspects as applicable to the facility
- Review of product quality risk assessment including risk of contamination from (1) particulates internal and external to the equipment, (2) microorganisms (for sterile products), and (3) other products or residues (i.e., cross-contamination)
- Sterile boundary and aseptic manipulations
- Equipment cleaning/sterilization
- Equipment decontamination/wash out approach
- CIP/SIP approaches and locations
- SOP requirements

# D. HVAC

- Room pressurization
- Air handling unit zoning and segregation
- Temperature and relative humidity requirements
- Filtration

# E. Support Functions:

- Receiving/shipping/storage/warehouse
- Sampling and dispensing areas
- Inventory control and segregation (raw material, finished goods)
- Use of GMP pallets
- Quality Operations Lab approach and requirements
- This Document is licensed to
- Office space – impact on GMP manufacturing areas
- External support functions (cold storage, sterile supply, media, warehousing, stock seed maintenance, etc.)

# F. Automation and Documentation Systems

- Automation strategy Mr. Rodolfo Russo
- Critical parameter monitoring approach
- Building Automation System RHO, MILANO
- Particulate monitoring systems and microbial sampling systems
- Fire alarm system, security systems, card readers, CCTV, etc.
- Physical security measures for systems
- Networking and telecommunications infrastructure
- Materials management system
- Material Requirements Planning System (or equivalent system)/warehouse management system: expiry dating, inventory control, maintenance, and release

Date: &lt;DD-MMM-YYYY&gt;

Page 7 of &lt;X&gt;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 6 Commissioning and Qualification

# Capital Project Name:

# &lt;[Project Stage] GMP Design Review&gt; – Meeting Minutes

# G. Utilities and Process Support Systems

- Vacuum
- Compressed air/nitrogen/process gases
- Filtration
- Distribution materials
- Applicable design standard
- Clean steam
- CIP/SIP
- Dust collection
- Waste treatment and process drainage systems
- Identification of critical utility parameters

# H. Purified Water/WFI Systems

- System overview
- Generation, distribution, and storage
- Points of use, sample points
- Sanitation requirements, procedures

# I. Miscellaneous

- Automation Quality Audit Plan
- Validation Master Plan
- System classification (direct impact or not direct impact)
- Project change control approach

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

Date: &lt;DD-MMM-YYYY&gt; Page 8 of &lt;X&gt;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 6

# 20.3 Design Qualification Summary

Company: &lt;Insert information&gt; Title: &lt;GMP Design Qualification Closeout and Approval Letter&gt; Document No.: &lt;00000&gt;

Pages: &lt;X&gt; Effective Date: &lt;DD-MMM-YYYY&gt;

Date: &lt;DD-MMM-YYYY&gt;

To: Quality Operations Director (or Delegate) and Plant Manager (or Delegate)

From: Project Team Leader

cc: Project File

Subject: Project GMP Design Qualification Closeout and Approval for [Project Name and No.]

Project Team Leader:

The capital project design elements (see next section Design Qualification Process Summary) as it relates to facilities and systems as set forth in the &lt;[Project Name and No.] [Validation Master Plan, qualification plan, or in the project change control request]&gt; satisfy GMP operational expectations based on intended use.

Printed Name ________________________________________________________ Date ___________________

Signature_____________________________________________________________________________________

Acknowledged by: Quality Operations Director (or Delegate)

Printed Name ________________________________________________________ Date ___________________

Signature_____________________________________________________________________________________

This Document is licensed to

Acknowledged by: Plant Manager (or Delegate)

Printed Name ________________________________________________________ Date ___________________

Mr. Rodolfo Russo

RHO, MILANO

Signature_____________________________________________________________________________________

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

Date: &lt;DD-MMM-YYYY&gt; Page 1 of &lt;X&gt;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 6

# Commissioning and Qualification

Company: &lt;Insert information&gt;

Title: &lt;GMP Design Qualification Closeout and Approval Letter Template Example&gt;

Document No.: &lt;00000&gt;

Pages: &lt;X&gt;

Effective Date: &lt;DD-MMM-YYYY&gt;

# Design Qualification Process Summary

Design Qualification (DQ) Objective: Establish that the design of the facility and equipment takes GMP into account and that the facility and equipment is designed to be suitable for intended purpose. Equipment DQ establishes that the facility and equipment is adequately designed to reliably produce product meeting established quality specifications in accordance with GMPs.

Insert summary of activities performed for Design Qualification of facilities and equipment. The following is an example of a DQ process summary. The summary should be adjusted to match actual project activities.

The Design Qualification process has included the following activities:

- Cross-functional involvement of SMEs (i.e., Quality, Engineering, Technology, and Operations) throughout the design process.
- Identification and adherence to applicable company policies, guides and standards. No variances from the guides and standards are anticipated for this project.
- Development of the Regulatory Design Basis.
- Development of the Validation Master Plan or commissioning/qualification/validation equivalent document.
- Performed System Classification (direct impact or not direct impact).
- Performed System Risk/Criticality Assessments (i.e., risk assessment for C&Q).
- Performed a product quality risk assessment including risk of contamination from (1) particulates, (2) microorganisms (for sterile products), and other products or residues (i.e., cross-contamination).
- Developed User Requirements and Engineering Specifications for direct impact GMP equipment.
- Developed list of CAs/CDEs and associated acceptance criteria.
- Held formal equipment GMP review meetings for all direct impact equipment to verify that the critical aspects of the equipment have been incorporated in the equipment design. Meetings have been documented in meeting minutes.
- Held structured cross-functional GMP Design Review meetings at end of concept and BOD and detail design. Meetings were documented with meeting minutes. Open items and their resolutions have been documented.

Design will be verified through planned commissioning and qualification inspection and testing, in accordance with the Validation Master Plan or equivalent document.

# Conclusion – DQ Criteria were met:

- Design satisfies GMP and regulatory requirements.
- Design meets User Requirements.
- Design controls described in the System Risk Assessments have been incorporated into the design.
- DQ process complies with company quality guidelines and engineering standards and procedures.
- Recommend approval of DQ declaration.

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

Date: &lt;DD-MMM-YYYY&gt;

Page 2 of &lt;X&gt;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 7

# Appendix 7 – Supporting Plans

Depending on the size of a project and the resources used, the following supporting plans may be developed to ensure a common understanding of the work required:

- Construction Quality Plan (CQP): The construction team should develop a project-specific CQP that incorporates the facility owner’s requirements and procedures with those of the construction leader. Quality expectations to be supported by designers, fabricators, and vendors should be clearly communicated and documented in specifications, plans, and contractual commitment documents. The owner’s requirements should also reflect C&Q requirements. The CQP should be developed prior to starting the procurement process and should be included in each applicable bid package. Aspects which should be addressed in a CQP include, but are not limited to:

Mr. Rodolfo Russo

RHO, MILANO

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 7

# Commissioning and Qualification

- C&Q Safety Plan: The project team should develop a safety plan which is specific to the C&Q activities. Safety hazard analysis reviews are performed to identify activities that have higher than normal risk to employees and property. Specific plans, procedures, and training should be implemented to address the identified hazards.

Other plans that may be useful for larger projects include:

- Cleanliness Plan: Describes how equipment will be stored and cleaned prior to installation.
- Project Plan: An overarching plan describing all of the project deliverables, roles and responsibilities, and defining all of the other supporting plans.
- Procurement Plan: Defines the vendor assessment process, roles and responsibilities, schedule, and progress monitoring/reporting.
- Construction Logistics Plan: Identifies locations for items such as material/equipment storage, laydown, staging, temporary offices, dumpsters, break/lunch areas, and temporary utilities. Methods of maintaining and monitoring GMP conditions of existing operations and support areas during demolition and construction should be established as part of this plan.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 8

# 22  Appendix 8 – System Start-Up Examples

# 22.1   System Pre-Start-Up Checklist

Select N/A if the item is not applicable to the system.

|N/A|Items to be completed prior to System Start-Up|100%|Comments|
|---|---|---|---|
| |P&ID verification is 100% complete. Deviations from the design have been evaluated for impact and accepted or corrected.|Y|N|
| |Insulation installation complete and inspected.|Y|N|
| |System cleaned, flushed, and pressure tested.|Y|N|
| |Pre-start-up safety review performed. HSE considers the system safe to operate. All safety devices are in place.|Y|N|
| |All Lockout/Tagout properly removed or installed.|Y|N|
| |Applicable utilities are connected and functioning.|Y|N|
| |Software loaded onto production system.|Y|N|
| |Punch list and HSE Safety Review open items attached. Lists include all items that are incomplete, with responsible party, disposition of the item, and a target date for completion.|Y|N|
| |Loop checks complete.|Y|N|

Approval and Acceptance of this section of the form signifies that the system is ready for System Start-Up activities:

Testing Coordinator: __________________________________________________________________________

Signature: _______________________________________________________  Date: ____________________

Printed Name:

This Document is licensed to _______________________________________________________________________________

System/Owner Representative:__________________________________________________________________

Printed Name: _______________________________________________________________________________

HSE Representative:  Mr. Rodolfo Russo

Printed Name:               RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Appendix 8

# Commissioning and Qualification

# 22.2 Energizing the System

Reference to instruction for energizing the system: <Add reference>

System has been successfully energized: Y  N

Testing Coordinator: __________________________________________________________________________

Signature: _______________________________________________________  Date: ____________________

Printed Name: _______________________________________________________________________________

System/Owner Representative:__________________________________________________________________

Printed Name: _______________________________________________________________________________

This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 8

# 22.3  Pre-Functional Testing Checklist

Select N/A if the item is not applicable to the system.

|N/A|Items to be completed prior to System Start-Up|100%|Comments|
|---|---|---|---|
|Y|P&ID verification is 100% complete. Deviations from the design have been evaluated for impact and accepted or corrected. Redlines are incorporated into the “Issued for Commissioning” P&ID.|N| |
|Y|Component identification tags and pipe labels verified to be accurate as per P&ID.|N| |
|Y|Insulation installation complete and inspected.|N| |
|Y|System cleaned, flushed, pressure tested, and passivated.|N| |
|Y|Pre-start-up safety review performed. HSE considers the system safe to operate. All safety devices are in place.|N| |
|Y|System energized, in safe state, all Lockout/Tagout properly removed.|N| |
|Y|Applicable utilities are connected and started up.|N| |
|Y|Vendor documentation is complete as per specifications.|N| |
|Y|Construction documentation is available to compile Turnover Package.|N| |
|Y|Software verified to function as per Functional Specification.|N| |
|Y|Punch list and HSE Safety Review open items attached. Lists include all items that are incomplete, with responsible party, disposition of the item, and a target date for completion.|N| |

Approval and Acceptance of this form signifies that the system is ready for the testing process:

Testing Coordinator: __________________________________________________________________________

Signature:            Mr. Rodolfo Russo

_______________________________________________________  Date: ____________________

Printed Name:                RHO, MILANO

_______________________________________________________________________________

ID number: 364201

System/Owner Representative:__________________________________________________________________

Printed Name: _______________________________________________________________________________

Downloaded on: 7/18/20 2:03 AM

HSE Representative:__________________________________________________________________________

Printed Name: _______________________________________________________________________________

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 9

# 23 Appendix 9 – Discrepancy Form Example

|Discrepancy No.:|<Insert Number>|
|---|---|
|Protocol No. and Section No.:|<Insert Numbers>|
|Critical Discrepancy: (Yes/No)|<Insert Yes or No>|
|Completed by:|<Insert Name>|

# Discrepancy Description:

Include a complete description of the discrepancy including the specific acceptance criteria that was not met, actual result, and any information required to connect this discrepancy to the associated document verification or test (e.g., test date or run number). This should not include justification or investigation elements.

# Discrepancy Resolution:

Include the justification or investigation and resulting root cause with any supporting data attached. Corrective actions will be detailed and followed to completion within this document. A statement about the status of testing or any retesting requirements should also be detailed or include a clear statement that the discrepancy is closed.

# Corrective Action Implementation Results (as applicable):

Document that corrective actions have been implemented, any retesting results, and a clear statement that the discrepancy is closed. If retesting results in additional failures, a new discrepancy should be opened.

# Approvals for Closure of Discrepancy:

|Name|Department|Signature|Date|
|---|---|---|---|
|Author| | | |
|SME Reviewer| | | |
|Quality (Critical Discrepancy Only)| | | |
|&lt;other as needed&gt;| | | |

This Document is licensed to Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

Page 1 of &lt;X&gt;

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 10

# Qualification Summary Report Examples

# Qualification Summary Report – Form

Note: COTS, Commercial Off-The-Shelf, IOQ, Installation and Operational Qualification

# Post-Execution Qualification Summary Report Form

The signatures of the departments signify the review and approval of the completion of IOQ tests and all attached COTS documentation.

|Equipment ID and Description|IOQ Report Number|
|---|---|
|&lt;Number may be assigned to this page for filing purposes.&gt;|&lt;Number may be assigned to this page for filing purposes.&gt;|
|IOQ Tests|Testing Complete|
|(Yes or Discrepancy Number)| |
|Installation Testing| |
|Operational Testing| |
|Verify all discrepancies have been closed (Yes/No)| |
|If no discrepancies were generated, document as “N/A”| |
|Verify all engineering changes have been closed (Yes/No)| |
|If no discrepancies were generated, document as “N/A”| |

This Document is licensed to

Conclusion: Equipment/Instrument is considered qualified for operation (Yes/No)

Quality System Elements Implemented (Yes/No)

Report Approval Signatures:

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

System Owner________________________________________________________       Date ___________________

Validation/QA_________________________________________________________     Date ___________________

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 10

# Commissioning and Qualification

# 24.2 Qualification Summary Report – Detailed

Document No.: &lt;00000&gt;

Revision: &lt;00&gt;

Page 1 of &lt;X&gt;

Title: &lt;Qualification Summary Report for….&gt;

This Document is licensed to Mr. Rodolfo Russo

Report Approval Signatures

|Category|Name|ID number|Department|Signature|Date|
|---|---|---|---|---|---|
|Author| | |Validation| | |
|Approver| | |Quality Control| | |
|Reviewer/ Approver| | |Quality/ Validation| | |

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Document No.: &lt;00000&gt;

# Revision: &lt;00&gt;

# Page 2 of &lt;X&gt;

# 1. Introduction

This report summarizes the results of execution of protocol.

# 2. Results

# 2.A Test 1

# 2.A.1 Test 1 Results

Summary of test conditions with justification and results compared against the acceptance criteria. This may include tables, charts, etc.

# 2.A.2 Test 1 Discrepancies

None or summary of discrepancy.

# 2.A.3 Test 1 Data

Reference to where the execution and supporting data is stored.

# 2.B Test 2

# 2.B.1 Test 2 Results

Summary of test conditions with justification and results compared against the acceptance criteria. This may include tables, charts, etc.

# 2.B.2 Test 2 Discrepancies

None or summary of discrepancy.

# 2.B.3 Test 2 Data

Reference to where the execution and supporting data is stored.

# 2.C Operations Phase Requirements

# 2.C.1 Engineering Change Requests

ID number: 364201

The following table includes all Engineering Change Requests initiated for &lt;System No&gt;. All change requests have been implemented and closed.

|Change Request No.|Change Description|Closed (Yes/No)| |
|---|---|---|---|
| | |Y|N|

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 10

# Commissioning and Qualification

Document No.: &lt;00000&gt;

Revision: &lt;00&gt;

Page 3 of &lt;X&gt;

# 2.C.2 SOPs

The following table includes all Engineering Change Requests initiated for &lt;System No.&gt; All change requests have been implemented and closed.

SOP No.
Title
Effective Date

# 2.C.3 Quality System Elements

All of the required Quality System Elements for &lt;System No.&gt; are in place as listed below:

- 2.C.3.a &lt;Maintenance and Calibration Schedule&gt;
- 2.C.3.b &lt;Logbook&gt;
- 2.C.3.c &lt;Turnover Package&gt;

# 3. Conclusions and Recommendations

The execution of validation protocol &lt;enter protocol number and title&gt; was performed successfully. All acceptance criteria were met. The testing and verification performed for the system demonstrated successful IOQ results (combination of internal and vendor executed protocols). The system is &lt;statement of the next phase additional testing or released&gt;.

# 4. References

4.A &lt;Add SOPs used for report generation and during execution.&gt;

# 5. Attachments

|Protocol|Applicable Protocol Section|Attachment Description|
|---|---|---|
|This Document is licensed to|Attachment No.|Mr. Rodolfo Russo|

# 6. Document History

|Revision|Reason ID number: 364201|
|---|---|
|&lt;00&gt;|N/A|

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 11

# 25 Appendix 11 – Example Periodic Review

# Summary

Summarize results of the assessment and clearly indicate the validated state. For example - Periodic Review for Filling Machine Number XXX for filling line one in the &lt;Site Name&gt; site was completed successfully for the period DD-MMM-YYYY to DD-MMM-YYYY. The maintenance and deviation Tier A review noted observations that were explained in Tier B. None of the Tier A or Tier B observations were found to impact the validated state of the system. All identified assets for Filling Machine XYZ continue to operate in a state of control and are suitable for continued use.

&lt;Insert results of the assessment and the validated state&gt;

# System Information

Add additional rows as needed.

Validation Periodic Review Plan Number
Validation Review Period (Include start date and end date)
System Number/Description
Validation Periodic Review Frequency/Previous Review Period
# System Identification Information

Asset Number
Asset Description
This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 11

# Commissioning and Qualification

# Tier A Validation Periodic Review

# Tier A Validation Periodic Review Assessment Type and Instructions

# 1. GMP Compliance Assessment

Determine if there are any changes in the relevant regulations/regulatory guidance during the periodic review period that are applicable to the system undergoing periodic review.

# GMP Compliance Assessment Results

- There were no applicable regulatory changes. Periodic Review is complete for this assessment type.
- There were regulatory changes. Refer to Tier B for further evaluation.

# 2. Change Control Assessment

Determine if there are medium/high risk changes with validation impact generated during the periodic review period that are applicable to the system undergoing periodic review.

# Change Control Assessment Results

- There were no medium/high risk changes. Periodic Review is complete for this assessment type.
- There were medium/high risk changes. Refer to Tier B for further evaluation.

# 3. Maintenance/Calibration Assessment

Determine if there are repeated corrective maintenance records generated during the periodic review period that are applicable to the system undergoing periodic review.

# Maintenance/Calibration Assessment Results

- There were no repeated corrective maintenance records. Periodic Review is complete for this assessment type.
- There were repeated corrective records observed. Refer to Tier B for further assessment.

# 4. Deviation Assessment

Determine if there were any deviations generated during the periodic review period that are applicable to the system undergoing periodic review, and have the potential to impact product quality.

# Deviation Assessment Results

- There were no system related deviation records with the potential to impact product quality. Periodic Review is complete for this assessment type.
- There were system related deviation records with the potential to impact product quality. Refer to Tier B for further assessment.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 11

# Tier B Validation Periodic Review

1. Determine for each applicable assessment below if the observations impact the validated state of the system.
2. Consult with the Assessment Team and determine whether the system remains in a validated state.
3. Record the determination and associated rationale/justification in the field below.
4. Record the Assessment Team member names and associated departments in the field below.

N/A sections where Periodic Review was complete in Section A, as applicable.

# Tier B Validation Periodic Review Assessment Type and Instructions

1. GMP Compliance AssessmentGMP Compliance Assessment ResultsThe system remains in a validated state. Periodic review is complete for this assessment type.The system requires further action to determine if it remains in a validated state. Refer to Tier C for further assessment.2. Change Control AssessmentChange Control Assessment ResultsThe system remains in a validated state. Periodic review is complete for this assessment type.The system requires further action to determine if it remains in a validated state. Refer to Tier C for further assessment.3. Maintenance/Calibration AssessmentMaintenance/Calibration Assessment ResultsThe system remains in a validated state. Periodic review is complete for this assessment type.The system requires further action to determine if it remains in a validated state. Refer to Tier C for further assessment.4. Deviation AssessmentDeviation Assessment ResultsThis Document is licensed toThe system remains in a validated state. Periodic review is complete for this assessment type.The system requires further action to determine if it remains in a validated state. Refer to Tier C for further assessment.
# Assessment Team:

Name: RHO, MILANO

Name: ID number: 364201

Name: _____________________________________________________________________________________

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 11

# Commissioning and Qualification

# Tier C Validation Periodic Review

N/A content if Periodic Review was complete in Section A or B.

Tier C
N/A
# Validation Periodic Review Assessment Type and Instructions

Non-conformity record and CAPA tracking numbers

Date system returned to a validated state

This Document is licensed to Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 12

# 26 Appendix 12 – Periodic Review for Controlled Temperature Chambers

This appendix describes an approach to periodic review of Controlled Temperature Chambers (CTCs), recognizing the value of the data provided by the independent monitoring system and the quality systems used to support normal operation, including:

- Change control
- Deviations
- Regular review of the system performance data

For the purposes of this chapter, the term CTCs:

- Includes:
- Purchased standard catalog items such as freezers, refrigerators, warming cabinets, incubators, and walk-in warm rooms (designed to maintain consistent temperatures)
- Custom-built units such as controlled room temperature environments (used for material storage), walk-in cold rooms, and freezers operating under GMP
- Does not include:
- Systems used for processing, i.e., heating or cooling

The periodic review approach for CTCs proposed in this appendix involves assigning each system a category. The periodic review is then scheduled based on the category.

Periodic review needs to be completed prior to the assigned due date; failure to meet the schedule is considered a non-conformity. The schedule may be revised in the following situations:

- The CTC is removed from service
- There is a change requiring requalification of the CTC

# 26.1 Assignment of Categories and Periodic Review Schedule Requirements

CTCs are categorized (CTC Category 1, 2, or 3) for the purposes of periodic review by evaluating the material stored and the system operating temperature range:

Materials Stored: stored materials are grouped according to the potential risk to finished drug product quality as follows:

- Stored Material Type A: Drug substance, drug product, stability sample(s), lab samples, cool/hot packs used to maintain temperature during transportation (if cool/hot pack temperature is not verified before use)
- Stored Material Type B: Work in Progress (WIP), reference standards, critical reagents, buffers, raw materials

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 12 Commissioning and Qualification

Stored Material Type C: Environmental Monitoring (EM) supplies and reagents, media, test materials

# Operating Temperature Range:

- For a CTC with a relatively narrow operating range (≤ 6°C), e.g., 2–8°C, 2–4°C, there is a higher risk of a temperature excursion through non-major failures such as drift.
- For a CTC with a broader operating range (> 6°C), a failure would most likely be caused by significant mechanical failure which is highly detectable.

Table 26.1 provides an example CTC category assignment approach and Table 26.2 details the associated periodic review frequencies for the categories.

**Table 26.1: CTC Category Assignment Based on Materials Stored and Operating Temperature Range**
|Stored Material Type|Precision Unit (operating temperature range is ≤ 6°C, e.g., 2–8°C)|Standard Unit: Temperature Range > 6°C|Conditioned Room: Controlled Room Temperature*|
|---|---|---|---|
|A|1|2|2|
|B|2|2|3|
|C|2|3|3|

*Per USP &lt;659&gt; [35]: “Controlled room temperature: the temperature maintained thermostatically that encompasses the usual and customary working environment of 20°-25°C (68°-77°F). The following conditions also apply. Mean kinetic temperature not to exceed 25°C. Excursions between 15°C and 30°C (59° and 86°F) that are experienced in pharmacies, hospitals, and warehouses, and during shipping are allowed. Provided the mean kinetic temperature does not exceed 25°C, transient spikes up to 40º are permitted as long as they do not exceed 24 h[ours]. Spikes above 40° may be permitted only if the manufacturer so instructs.”

**Table 26.2: CTC Periodic Review Scheduling Requirement**
|CTC Category|Periodic Review Scheduling Requirement|
|---|---|
|1|Periodic review not to exceed three years from the previous review|
|2|Periodic review of system performance obtained through review of monitoring probe(s) data|
|3|System performance verification and periodic review is not required|

Additional considerations include: Mr. Rodolfo Russo RHO, MILANO

ID number: 364201

- Periodic review is required on three-year interval for CTC Category 1. This interval is based on general operational history of stable performance of similar systems in the industry.
- System performance verification for CTC Category 2 units should be demonstrated through quarterly review of monitoring probe(s) data by appropriate SME(s).
- Liquid Nitrogen (LN2) freezers do not require periodic review or system performance verification since operation is controlled by the laws of physics.

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 12

# 26.2 Periodic Review Assessment

The periodic review assessment approach described in this appendix considers risks to the system performance. A template is provided in Section 26.3 for performing the review.

The template should be revised to reflect the details and findings for the CTC under review:

- Identify the system or sub-system(s) being assessed
- Identify the start and end date of the review period
- Record the results of the review including the location for the source of the information and attaching copies where appropriate
- Define any actions required after review of the information

The report summary needs to state if the system is considered suitable for ongoing use.

If the periodic review produces results that are not considered by the SME to demonstrate that the system is suitable for the intended purpose, the SME should recommend appropriate actions and evaluate if a non-conformity is required.

Recommended actions may include:

- Performing remapping studies to confirm temperature ranges/distribution
- Reviewing data to confirm the location of the monitoring probe(s) or to assess if the monitoring probe(s) location(s) need to be changed
- Repair/adjustment of the temperature control system

# 26.3 Periodic Review Report Template

The template should be edited to suit the specific CTC or group of CTCs. Black text is intended to be left but can be edited as needed to improve context or clarify content. Gray italic text provides instructions/guidance or suggested text that must be deleted/revised and turned into the standard font before sending for approval.

Note: All gray italic text must be deleted before sending the document for approval.

The final draft is to be post-execution approved by the system owner or delegate and Quality.

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 12

# Commissioning and Qualification

# CTC Validation Periodic Review Report

# Summary

The CTC &lt;System XXX&gt; is used for the storage of &lt;list category of material stored in the units&gt;.

The review period for this CTC is from &lt;DD-MMM-YYYY&gt; to &lt;DD-MMM-YYYY&gt;.

The periodic review considers the following aspects:

- Changes – internal layout and loading: Indicate if there are there any changes that could impact the system performance.
- Insulation: Indicate if there are any changes that could impact system performance or if there is any degradation of the insulation capability of the CTC shell.
- Cooling System: Indicate if the cooling system is still operating with performance aligned with the as commissioned/qualified state.

The following is an example of a periodic review for a CTC. The results of this review are contained in the report below.

&lt;There is nothing in the review to indicate that the original mapping results have changed significantly. The data from the monitoring system still shows that the system is operating within the operating limits. It is therefore considered fit for continued use, providing the appropriate storage conditions for the materials held in the CTC.&gt;

# Assessment Results

|Reference|Aspect|Review|Conclusion|
|---|---|---|---|
|1|Internal Layout|Changes/Racking/Storage Locations: &lt;The racking layout and defined storage locations remain as defined in the approved commissioning and qualification report – verified through a review of the current operations SOP-xxx and/or change control and the C&Q report RPT-yyy.&gt;|&lt;The locations used to store material remain unchanged, so the effect on the unit airflow and temperature distribution remains as it was in the original qualification.&gt;|
|1.2|Stored Material|Mr. Rodolfo Russo &lt;The volume and/or thermal mass of the stored material that was defined in the test strategy or as used for the commissioning and qualification and/or performance testing report has not changed significantly – see the notes section.&gt;|&lt;The size and mass of the material used for the load testing of the CTC remains representative of the material currently stored in the CTC, hence the performance has not changed.&gt;|

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 12

|Reference|Aspect|Review|Conclusion|
|---|---|---|---|
|2|Insulation|Planned maintenance procedure reference yyy requires an annual thermal scan of the system verifying the surface temperature remains consistent with the as-installed readings and there are no hot or cold spots and/or a visual inspection of the shell looking at the joints between panels to confirm that there are no signs of degradation/condensation.|The thermal scan is consistent with those taken during initial operation confirming that there is no degradation of performance. Or a visual inspection shows no significant degradation.|
|2.1|Utility Penetrations|Visually inspect all CTC penetrations (pipes, wiring, etc.) looking for any signs of leakage or condensation.|The CTC was inspected – all utility penetrations are in good condition with no sign of leakage or condensation.|
|2.2|Access Door|The door, door seals, and vinyl internal curtain were inspected.|The door, door seals, and vinyl curtain are undamaged in good condition. The vinyl curtain sits on the side of the unit with no air gap and just touches the floor – so there is no friction to prevent it closing and no significant air gap.|
|3|Cooling System|Review the alarm history (i.e., deviations and engineering records) for the assessment period for the refrigeration units and determine if the frequency is normal/acceptable. Note: Alarms are typically categorized as either engineering alarms (e.g., from the refrigeration controls system – high or low temperature, typically set at three or four standard deviations from the set point, system fault) or quality alarms (e.g., from the independent qualified monitoring system usually set at the operating limits).|The alarm history for the assessment period was reviewed, with a total of 12 engineering alarms, and no quality alarms. All engineering alarms were resolved while keeping the unit inside the operational limits.|
|3.1|Maintenance|Confirm that there is a Preventative Maintenance that checks the duty-standby changeover function in the event of a system fail/high temperature where applicable. Review system operating settings to confirm they remain as commissioned. Review Corrective Maintenance work orders to ensure there are no repeated issues/trends.|The automatic duty-standby changeover function is routinely checked where applicable and the system operating settings remain as commissioned. Review of CM work orders indicate no systemic failure, indicating that the system is operating normally.|

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 12

# Commissioning and Qualification

|Reference|Aspect|Review|Conclusion|
|---|---|---|---|
|3|Cooling System (continued)|A review of 24 hours of data from the independent monitoring system shows that the system is operating within the operating limits with no indication of a degradation in performance or overall degradation of the insulation. Ideally this is done using a set of reference data from the commissioning or the previous review. Consider the cycle time of the refrigeration plant (i.e., the time between the cooling switching on and off as well as the relevant temperature range). Consider the operating time since the last defrost because ice buildup will alter the operating characteristics, or review the data covering a defrost cycle. 1 one cycle 4 1 Time|A review of the system monitoring data shows that the system is still operating within the operating limits with no indication of a degradation in performance or insulation.|
|3.4|Alarm function|Confirm that the system independent monitoring probe alarms were tested (a test is required every two years).|Alarms tested – all function correctly at the defined set points, with the delay periods assigned as noted in the attached sheet.|

Delete this section for the final report.

Notes: This Document is licensed to

Different designs of system have different operating characteristics – generally the materials are put into the CTC at temperature, so there is not a cooling load.

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 12

The design shown below cools the system through the cold airflow down the center aisle – significant changes in the thermal mass/volume may impact the temperature of the product adjacent to the shell.

Unit cooler showing airflow direction

The design below cools the system through airflow that goes between the load and the shell, changes in the thermal mass/volume will probably have a less significant impact on the mapping results.

This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

Unit cooler showing airflow direction

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 13

# Appendix 13 – Vendor Assessment Tool

Example

The following is an example of an assessment format.

Methodology: The assessment will be done by reviewing each of the following areas. The reviews will include a discussion on the respective topics. Review and verification of the applicable procedures and practices will be documented. This will include a spot check of the respective records as proof of verification. Checks from procedures to floor and floor to procedures will be done as part of the assessment. A copy of these requirements is to be sent and communicated to the vendor before the site visit.

1. Quality System Overview: Perform an overview of the Quality Management System (QMS) to get an understanding that a documented system exists and is in use. Document the overview review of the vendor QMS and attach any relevant copies of vendor QMS documents. Focus on those elements of the QMS that impact understanding of the integrity of the data which will be collected over time or as projects progress.
2. Employee Training: How does the vendor train employees in the following?
1. Development of test documents (vendor internal testing, FAT, start-up, commissioning, or qualification) that are specific to the system. Verify by records review.
2. Performing verification, FAT, or qualification testing for owners both in the factory and at the owner site. Verify by records review.
3. Documentation of test exceptions, failures, corrections, and retests when performing formal tests for owners. Verify by records review.
4. Good Documentation Practice – verify by records review.
3. Design Controls: How does the vendor control the design process (i.e., engineering change management), manage and document changes? Review the respective SOP(s) and records as applicable.
4. Support Documentation: How are the vendor document packages specific to this build?
1. Review of typical or actual vendor support documentation packages and qualification
2. This Document is licensed to
3. Is documentation developed concurrently with design and fabrication activities?
5. Materials of Construction: How does the vendor provide traceability on critical components and materials of construction?
6. Employee Turnover: How does the vendor handle employee turnover during a build of a system for a client?
7. Employee Certifications and Training: Provide evidence of employee experience, certifications and training (employee qualifications).
8. Testing Instruments: Provide evidence of vendor instrument calibration and certifications traceable to NIST or equivalent standards.
9. Project Staffing: Provide evidence of which employees performed the respective build, inspection, testing, and documentation.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 13

# Commissioning and Qualification

1. Quality Control: How does the vendor perform Quality Control on the build and related testing? Review how the vendor ensures that the build meets design intent. Review whether there is objective testing (whether personnel responsible for building equipment test their own work).
2. Customer Complaints: Does the vendor have a formal customer complaint program (CAPA)? Is there an assigned manager responsible for the closure of all customer complaints and issues? Review an example record.
3. General Observations
4. Recommendations
5. Summary

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201 Downloaded on: 7/18/20 2:03 AM For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 14

# 28 Appendix 14 – Organization Maturity Assessment Example

|Program Item|Maturity Stage of Commissioning and Qualification Program for New Systems (as Defined by Program Item)|Current Site Status|
|---|---|---|
|URS|- URS not implemented or inconsistent
- No site SOP and/or template
- Use of other documents applied inconsistently
- Project user requirements only
|- URS implemented but inconsistent
- Site SOP and/or template utilized
- Access to library of existing URSs
|
| | |URS consistently implemented|
|Planning – Validation and Commissioning|- Independent validation plan and commissioning plan with no test strategy or acceptance criteria defined in the plans
- No definition of GEP
- Automation test planning in a separate document
- May have site SOPs for commissioning, qualification, and validation planning
|- Coordinated validation plan and commissioning plan with no test strategy or acceptance criteria defined in the plans
- Existing SOPs used for commissioning, qualification, and validation planning
- Automation test planning in a separate document
|
| | |- Test methods and acceptance criteria may be defined in the validation plan or commissioning and qualification plan
- Integrated commissioning and qualification plan
- Validation plan emphasizing quality related issues (as determined by risk assessment) only
- Automation test plan may be used to define strategy – testing integrated into C&Q plan
- Defined GEP in SOPs
|
|Vendor Assessment/Use of Vendor Documentation|- No use of vendor documentation – vendor testing carried out independently of commissioning
- Expected results are not used and no clear overall strategy
- Commissioning documents developed independently of vendor documents
|- Vendor supplied documentation reviewed and approved upon delivery
- Organization/site good documentation practice not fully enforced
- Qualiﬁcation documents developed independently of vendor documents
|
| | |- Project team defines which vendors require an assessment
- Quality and engineering agree on the approach, which should be predefined contractually, with vendor testing and documentation incorporating owner organization test requirements as far as possible to support a brief Commissioning Summary Report and commissioning and qualification summary report
|

This Document is licensed to Mr. Rodolfo Russo, RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 14

# Commissioning and Qualification

|Program Item|Maturity Stage of Commissioning and Qualification Program for New Systems (as Defined by Program Item)|Current Site Status| |
|---|---|---|---|
|Automation Requirements and Specifications and Testing|Early Adaptation|• Functional specifications not required • Systems not clearly categorized, so scope of testing required may not be appropriate • Validation, not automation, leading development testing • Vendor testing repeated • Use of test log and ECM not optimized| |
| |Transitional Stage|• Automation, not validation, leading development testing • Use of site validation SOPs for testing • Use of test log and ECM not optimized| |
| | |Mature Stage|• Site SOP for functional specifications with template utilized • Access to library of existing functional specifications • System categorized by the project • System Risk Assessment used to determine the CDEs • Test strategy defined to prevent repeat testing • Development test logs and ECM used appropriately • High reliance on SMEs • Site automation testing SOPs adapted • Engineering test documentation follows good documentation practice requirements|
|Engineering Standards and Specifications|Early Adaptation|• Organization/site standards and specifications not used or used sporadically and informally| |
| |Transitional Stage|• Organization/site standards referenced, no written rationale to support deviations from them • Project specifications as a mixture of organization/site specifications with design authority specifications| |
| | |Mature Stage|• Project has a stated philosophy related to use of appropriate specifications and standards, with exceptions defined and agreed • Organization/site standards and specifications complete and well-defined, integrated into project work streams; deviations from standards require Quality Unit approval|

This Document is licensed to Mr. Rodolfo Russo into RHO, MILANO

ID number: 364201ᵃᵖᵖʳᵒᵛᵃˡ

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 14

|Program Item|Maturity Stage of Commissioning and Qualification Program for New Systems (as Defined by Program Item)|Current Site Status|
|---|---|---|
|Risk Assessment|- No clear strategy
- Project planning used predeﬁned – risk assessment may not be performed
- System Risk Assessment may be substituted with other risk assessments
- Relationship to qualification not well understood
- System Risk Assessment execution drifts outside scope and boundaries
|- System Risk Assessment always utilized
- Strategy for use of risk assessments predeﬁned
- System Risk Assessment used to support URS completion, DRs, and qualification
- Use (and availability) of System Risk Assessment library
- Qualiﬁed facilitators used for the System Risk Assessment
|
|Design Review (DR)|- Ad hoc design review
- DQ not performed or performed inconsistently
- Engineering design review and DQ produced – may not be at the same time
- DQ may not be performed on the final detailed design
|- No standard approach to DR/DQ defined
- Predeﬁned integrated strategy for DR and DQ
- Use of organization/site SOP for DRs
- Use of System Risk Assessment as an input during DQ process
- DR report generated with QA approval used DR to include DQ requirements – optimized process
|

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 14

# Commissioning and Qualification

|Program Item|Maturity Stage of Commissioning and Qualification Program for New Systems (as Defined by Program Item)|Current Site Status|
|---|---|---|
|Commissioning|- No predeﬁned commissioning strategy
- Organization/site documents developed to support vendor documents
- No use of System Risk Assessment to determine critical tests (expected results versus acceptance criteria)
- Limited SME involvement
|- Predeﬁned commissioning strategy
- Partial integration of test scope but still multiple test documents
- SME involvement, use of a test deviation process described in SOP
- Use of project procedure for ECM
- SME produces a Commissioning Summary Report promptly after commissioning is completed
|
| |- Extensive use of SMEs
- SME accountability well established
- Predeﬁned test strategy with clear identification of expected results and acceptance criteria, both from a quality and engineering perspective
- Integrated test document by SMEs, incorporating system related testing, cross referencing supporting documents (e.g., HVAC system to BMS supervisor), FAT/SAT with testing only repeated where justified
- Use of test deviation and ECM process described in SOP
- Commissioning testing considered as part of qualification process
| |
|Calibration|- All instruments site calibrated
- Calibration SOPs followed
|- Calibration strategy developed during the project for use of vendor calibration certiﬁcates
- Project calibration plan produced
- Pre-deﬁned strategy for use of vendor calibration certiﬁcates/conformity, integrated into the specifications/contract documents
- System Risk Assessment used to define direct impact instruments
- Site calibration SOPs followed
|

This Document is licensed to Mr. Rodolfo Russo, RHO, MILANO, ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 14

|Program Item|Maturity Stage of Commissioning and Qualification Program for New Systems (as Defined by Program Item)|Current Site Status|
|---|---|---|
|Confirmation of Qualification|- IQ and OQ documents produced per site SOPs
- Limited use of commissioning documentation for validation confirmation
- No specific Commissioning Summary Report
|- IQ and OQ documents produced, completed through reference to engineering test documents
- Some commissioning documentation treated as validation documentation for validation confirmation
- No specific Commissioning Summary Report
|
| |- IOQ summary produced completed through reference to Commissioning Summary Report and engineering test documents, or integrated commissioning and qualification summary report
- Clear accountability for the commissioning testing
- No IQ or OQ protocols required unless commission documents determined to be incomplete around CDEs verification, then IQ/OQ documents or additional engineering test document could be used
|- Execution of qualification activities documented by appropriate SMEs to confirm each CDE was verified; SME confirmation of testing provides the traceability for these activities
- Traceability resides in a summary report or protocol which is approved by the Quality Unit
|

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 14

# Commissioning and Qualification

|Program Item|Maturity Stage of Commissioning and Qualification Program for New Systems (as Defined by Program Item)|Current Site Status| |
|---|---|---|---|
|Quality Oversight|Early Adaptation|• Quality review and approval of commissioning planning documents • Quality pre- and post-execution review and approval of all commissioning documents • Clearly defined oversight of engineering activities not in place| |
| |Transitional Stage|• Quality review and approval of commissioning planning documents • Quality pre- and post-execution review and approval of some commissioning documents (with CDE testing incorporated)| |
| | |Mature Stage|• Commissioning planning documents not approved by Quality Unit • Commissioning testing plans in place with strategies defined and templates approved by the Quality Unit such that pre- and post-execution review and approval by the Quality Unit is not required • Quality Unit involved in engineering activities, providing oversight • Quality Unit approval of final documentation that confirms system is suitable for its intended purpose|

Note:

- BMS = Building Management System
- DQ = Design Qualification
- DS = Design Specification
- FS = Functional Specification
- HVAC = Heating, Ventilation, and Air Conditioning
- IOQ = Installation and Operational Qualification
- IQ = Installation Qualification
- OQ = Operational Qualification
- PQ = Performance Qualification
- R&D = Research and Development
- SME = Subject Matter Expert
- SOP = Standard Operating Procedures
- URS = User Requirements Specification

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 15

# 29 Appendix 15 – Approach to Qualifying Legacy Systems or Systems with Inadequate Qualification

# 29.1 Introduction

The legacy system situation occurs when a system that has an impact on product quality is determined to have not been qualified to meet current expectations. With upgrade and retrofit projects, there is often the concern that if a new effort is to be made to address this gap in content, any previous documentation should be updated to reflect the more recent qualification efforts. This should not be a concern as long as the respective documents conform to the procedures that were effective at the time.

For many existing facilities, the supporting documents that were previously employed to demonstrate suitability for the intended purpose may have followed a different approach, using engineering specifications as the primary basis for acceptance criteria. With legacy systems, there are often limited user requirement documents and design phase deliverables (e.g., URS and DR). Instead of retrospectively generating the specification and design phase deliverables, the focus of a more efficient effort should be on identifying the product and process user requirements and assessing risks to the system product quality.

Process user requirements should be well documented including CQAs and CPPs. Where this is not the case, a multi-disciplinary team should collaborate to define and document these requirements. For a legacy manufacturing facility, the batch record data and process/product failures may be useful in determining the process user requirements. Review deviation records to see if the system has been identified as cause of product quality failures.

The next step in addressing legacy systems is to conduct an identification of the CDEs using risk to product quality as the underlying criteria. This is especially useful to narrow the focus of the legacy system qualification effort. Once the CDEs have been defined, the available test documentation package should be assessed to determine that the CDEs have been shown to function correctly. For most legacy systems, there are system performance data, calibration records, and maintenance records that can be useful in evaluating the system performance.

It is necessary to confirm that accurate drawings exist for the as-installed system, data in the maintenance files are up-to-date to support operation/maintenance, and test evidence supports any changes to the system since it was put into service.

In summary, the objectives of the legacy project should include:

- Defining the product and process user requirements
- Assessing risks to the product quality:
- Identifying the hazards and associated CDE based on risk to CQA or CPP
- Verifying that the CDEs have been properly tested and are being properly calibrated, maintained, and operate as necessary to control these risks to product quality
- Ensuring accurate drawings and equipment files exist to support the continued operation, maintenance, and change records to equipment, systems, and automation controls (software/hardware)

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 15

# Commissioning and Qualification

- Reviewing overall equipment and process operational history and address any recurring problems

These deliverables should be documented and approved by the Quality Unit.

# 29.2 Qualification of Legacy Systems

Qualification of legacy systems following the normal process may not be feasible as most of the documents typically used to support the process may not be retrievable (e.g., purchase orders, equipment quotations). A risk-based approach, as described in this section, can be used.

Each system or system family (where there are multiple systems of the same type) is subject to a risk assessment by a team consisting of:

- SME (typically the system owner or delegate)
- Facilitator
- Other SMEs that are identified as necessary by the system owner to understand the system and controls together
- Quality Unit representative

The team identifies aspects of the system installation or operation that could impact product quality. To make the process more effective, the SMEs may develop a draft for review by the team with a focused group.

The risk controls expected to be in place should be identified and the risk level assessed. Low or medium risks are considered acceptable; high risks are addressed by adding additional controls.

Risk controls may be technical controls or procedural controls; examples include:

- Technical controls
- Reject mechanisms
- Temperature control loops, interlocks, and alarms
- Procedural controls
- Operational SOPs
- Maintenance and calibration requirements
- Action in the event of an alarm
- In-process tests

The risk controls should be investigated and confirmation obtained that they are in place, thus the system is considered suitable for the intended purpose. The report should be signed off by all participants in the assessment.

The system should be listed in the periodic review program. Any issues experienced with the system, e.g., deviations, would trigger a review of the report. If gaps are found, then they should be listed in the report. The report should be signed off with a cross reference to the tracking system. All gaps should be transferred to this system and progressed to completion. On completion, the system should be transferred into the periodic review system.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 15

# 29.3 The System Qualification Risk Assessment Process for Legacy Systems

The risk assessment identifies the CPPs for the system, considering the system product CQAs including purity, identity, strength, and the associated CPPs and CDEs.

- Purity
- Materials of construction could impact product quality
- For coded vessels, materials of construction are confirmed through documentation
- For non-coded vessels, visual inspection of the vessel may be deemed acceptable to confirm that there is no evidence of degradation, or a non-destructive test can be carried out.
- Non-metallic materials (e.g., gaskets) should be defined in maintenance procedures and routinely changed
- Vessel integrity (i.e., whether it can be maintained at pressure/vacuum) could impact product quality if there is ingress of contaminants
- Contamination
- System is CIP’d and SIP’d (cleaning validation and temperature mapping are performed independently)
- Identity – N/A (in the scope of cleaning validation)
- Strength
- System maintains product temperature – as verified by calibrated sensor
- System mixes materials, mixer is effective – engineering study/process development process qualification/in-process testing
- General Controls
- As-built record drawing is available
- Maintenance and calibration procedures (including a spare parts list) are available; SME review to confirm that they are appropriate
- Operational procedures are available; SME review to confirm that they are appropriate, including, e.g., visual inspection before use to ensure the vessel is clean and check of instrument calibration dates before use.

# 29.4 Making a Minor Change to a Compliant Legacy System

ID number: 364201

A risk assessment of the change or review of an existing risk assessment for an equivalent system can be used to determine if the change impacts any of the risk controls for the system and would require qualification or if it is just an engineering change. The supporting documentation should be developed following the principles described in this Guide.

The scope of the risk review should be limited to the scope of the change. There is no requirement to modify the existing documentation to meet the new requirements (e.g., to requalify the complete system) when a minor change has been made.

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 15

# Commissioning and Qualification

When making changes to previously validated systems, if the documentation is considered acceptable, then the updating of the legacy documentation may be the most efficient way to document this change. If a legacy deliverable (e.g., Component Criticality Assessment) is in place, this should also be updated as required by the change to maintain a current qualification package.

# 29.5 Unknown Product/Process Requirements

For some types of projects, the product and/or process user requirements may not be known, whether completely or partially. This situation can occur for projects such as:

- Where product or process development work is ongoing
- Multi-product facilities, contract manufacturing facilities, or other situations where the product to be manufactured has not yet been identified
- Research and development facilities
- Clinical manufacturing facilities

There needs to be some basis for the design. For most projects, the user is able to define a generic set of process requirements and/or performance capabilities that the system should meet. These requirements become the basis for design and can serve as the process requirements. For some facilities, there may also be some general requirements that are derived from regulatory expectations, such as the expectation that aseptic filling will occur under ISO 5/Grade A conditions with unidirectional airflow.

System Risk Assessments and DRs can be performed. Individuals with expertise in the particular manufacturing process technology should be included in the team. The risk assessment should progress as normal, identifying CDEs that serve to control product quality risk.

Verification work is based on engineering specifications and carried out by SMEs. The verification work should include performance tests and determination of equipment operating capabilities (ranges, control accuracy, etc.) so that future product and process requirements can be readily evaluated against the capabilities of the process equipment and systems.

In many cases, it may be appropriate to evaluate the equipment suitability in the following terms:

- Confirming the assessed risks to product quality are adequately controlled
- Defining equipment performance capabilities acceptable to the user – since there are no defined product/process user requirements other than generic requirements used as the basis for design, the acceptance criteria becomes what is acceptable and agreed on by the user and process SME

Once development work is complete and product/process requirements are finalized, it is important that the project team confirms and documents that the generic product/process requirements that were originally defined are aligned with the final product/process requirements. If any aspects of the defined product/process are outside of the system qualified state, then the necessary changes can be made under change control and qualified.

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 16

# Appendix 16 – References

1. EudraLex Volume 4 – Guidelines for Good Manufacturing Practices for Medicinal Products for Human and Veterinary Use, Annex 15: Qualification and Validation, http://ec.europa.eu/health/documents/eudralex/vol-4/index_en.htm.
2. FDA Guidance for Industry: Process Validation – General Principles and Practices, January 2011, US Food and Drug Administration (FDA), www.fda.gov.
3. International Council for Harmonisation (ICH), ICH Harmonised Tripartite Guideline, Quality Risk Management – Q9, Step 4, 9 November 2005, www.ich.org.
4. International Council for Harmonisation (ICH), ICH Harmonised Tripartite Guideline, Pharmaceutical Development – Q8(R2), Step 5, August 2009, www.ich.org.
5. ASTM Standard E2500-13, “Standard Guide for Specification, Design, and Verification of Pharmaceutical and Biopharmaceutical Manufacturing Systems and Equipment,” ASTM International, West Conshohocken, PA, www.astm.org.
6. ISPE GAMP® 5: A Risk-Based Approach to Compliant GxP Computerized Systems, International Society for Pharmaceutical Engineering (ISPE), Fifth Edition, February 2008, www.ispe.org.
7. ISPE Good Practice Guide: Practical Application of the Lifecycle Approach to Process Validation, International Society for Pharmaceutical Engineering (ISPE), First Edition, March 2019, www.ispe.org.
8. ISPE Good Practice Guide: Decommissioning of Pharmaceutical Equipment and Facilities, International Society for Pharmaceutical Engineering (ISPE), First Edition, June 2017, www.ispe.org.
9. International Council for Harmonisation (ICH), ICH Harmonised Tripartite Guideline, Pharmaceutical Quality System – Q10, Step 4, 4 June 2008, www.ich.org.
10. European Medicines Agency (EMA), www.ema.europa.eu/en.
11. US Food and Drug Administration (FDA), www.fda.gov.
12. International Council for Harmonisation (ICH), www.ich.org.
13. This Document is licensed to WHO Technical Report Series, No. 996, Annex 5: Guidance on Good Data and Record Management Practices, World Health Organization (WHO), 2016, http://apps.who.int/medicinedocs/en/d/Js22402en/.
14. Mr. Rodolfo Russo ISO/IEC/IEEE 24765:2017 Systems and software engineering – Vocabulary, International Organization for Standardization (ISO), www.iso.org.
15. ID number: 364201 FDA Guidance for Industry: Quality Systems Approach to Pharmaceutical Current Good Manufacturing Practice Regulations, September 2006, US Food and Drug Administration (FDA), www.fda.gov.
16. Downloaded on: 7/18/20 2:03 AM American Society of Mechanical Engineers (ASME), www.asme.org.
17. ASTM International, West Conshohocken, PA, www.astm.org.
18. International Organization for Standardization (ISO), www.ISO.org.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 16 Commissioning and Qualification

1. 21 CFR Part 211.65 – Current Good Manufacturing Practice for Finished Pharmaceuticals; Equipment construction, Code of Federal Regulations, US Food and Drug Administration (FDA), www.fda.gov.
2. 21 CFR Part 11 – Electronic Records; Electronic Signatures, Code of Federal Regulations, US Food and Drug Administration (FDA), www.fda.gov.
3. EudraLex Volume 4 – Guidelines for Good Manufacturing Practices for Medicinal Products for Human and Veterinary Use, Annex 11: Computerized Systems, June 2011, http://ec.europa.eu/health/documents/eudralex/vol-4/index_en.htm.
4. ISPE Good Practice Guide: Good Engineering Practice, International Society for Pharmaceutical Engineering (ISPE), First Edition, December 2008, www.ispe.org.
5. FDA Guidance for Industry: Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice, September 2004, US Food and Drug Administration (FDA), www.fda.gov.
6. EudraLex Volume 4 – Guidelines for Good Manufacturing Practices for Medicinal Products for Human and Veterinary Use, Annex 1: Manufacture of Sterile Medicinal Products, http://ec.europa.eu/health/documents/eudralex/vol-4/index_en.htm.
7. ISPE Baseline® Pharmaceutical Engineering Guide, Volume 3 – Sterile Product Manufacturing Facilities, International Society for Pharmaceutical Engineering (ISPE), Third Edition, April 2018, www.ispe.org.
8. ISO 14644-1 Cleanrooms and Associated Controlled Environments – Part 1: Classification of Air Cleanliness, International Organization for Standardization (ISO), www.iso.org.
9. ISPE Good Practice Guide: Project Management for the Pharmaceutical Industry, International Society for Pharmaceutical Engineering (ISPE), First Edition, November 2011, www.ispe.org.
10. National Environmental Balancing Bureau (NEBB), www.nebb.org.
11. Deming, W. Edwards, The New Economics for Industry, Government, Education, Third Edition, MIT Press, October 2018, ISBN 0262535939.
12. 21 CFR Part 211.100 – Current Good Manufacturing Practice for Finished Pharmaceuticals; Written procedures; deviations, Code of Federal Regulations, US Food and Drug Administration (FDA), www.fda.gov.
13. EudraLex Volume 4 – Guidelines for Good Manufacturing Practice for Medicinal Products for Human and Veterinary Use, http://ec.europa.eu/health/documents/eudralex/vol-4/index_en.htm.
14. 21 CFR Part 211.25 – Current Good Manufacturing Practice for Finished Pharmaceuticals; Personnel qualifications, Code of Federal Regulations, US Food and Drug Administration (FDA), www.fda.gov.
15. Mr. Rodolfo Russo RHO, MILANO
16. PIC/S Guide to Good Manufacturing Practice for Medicinal Products Annexes, Annex 15 (Qualification and validation), PE-009-12, Pharmaceutical Inspection Co-Operation Scheme (PIC/S) October 2015, picscheme.org/en/. ID number: 364201
17. EudraLex Volume 4 – Guidelines for Good Manufacturing Practices for Medicinal Products for Human and Veterinary Use, Annex 3: Manufacture of Radiopharmaceuticals, http://ec.europa.eu/health/documents/eudralex/vol-4/index_en.htm.
18. USP &lt;659&gt; Packaging and Storage Requirements, US Pharmacopeial Convention, www.usp.org.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 16

1. ISO 9000:2015 Quality Management Systems – Fundamentals and Vocabulary, International Organization for Standardization (ISO), www.iso.org.
2. International Council for Harmonisation (ICH), ICH Harmonised Tripartite Guideline, Good Manufacturing Practice Guide for Active Pharmaceutical Ingredients – Q7/Q7A, Step 4, 10 November 2000, www.ich.org.
3. FDA Guidance Document: Guideline on General Principles of Process Validation, May 1987, US Food and Drug Administration (FDA), www.fda.gov. (This is the previous revision of the FDA 2011 Process Validation Guidance [2].)

This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 17

# Appendix 17 – Glossary

# 31.1 Acronyms and Abbreviations

|ANSI|American National Standards Institute|
|---|---|
|ASME|American Society of Mechanical Engineers|
|ASME-BPE|American Society of Mechanical Engineers – Bioprocessing Equipment|
|ASTM|American Society for Testing and Materials|
|ATF|Alternating Tangential flow|
|BAS|Building Automation System|
|BMS|Building Management System|
|BOD|Basis of Design|
|C&Q|Commissioning & Qualification|
|CA|Critical Aspect|
|CAPA|Corrective Action and Preventative Action|
|CCTV|Closed Circuit Television|
|CDE|Critical Design Element|
|CFR|Code of Federal Regulations (US FDA)|
|CGMP|Current Good Manufacturing Practice|
|CIP|Clean-In-Place|
|COTS|Commercial Off-the-Shelf|
|CPP|Critical Process Parameter|
|CQA|Critical Quality Attribute|
|CQP|Construction Quality Plan|
|CTC|Controlled Temperature Chamber|
|DQ|Design Qualification|
|DR|Design Review|
|ECM|Engineering Change Management|
|EMA|European Medicines Agency (EU)|

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 17

# Commissioning and Qualification

|EPA|Environmental Protection Agency|
|---|---|
|FAT|Factory Acceptance Testing|
|FDA|Food and Drug Administration (US)|
|FMEA|Failure Mode and Effect Analysis|
|GAMP®|Good Automated Manufacturing Practice|
|GEP|Good Engineering Practice|
|GMP|Good Manufacturing Practice|
|GxP|One or a combination of GCP, GLP, GMP, GDP, GVP|
|HEPA|High Efficiency Particulate Air (filtration)|
|HETP|Height Equivalent to Theoretical Plate (testing)|
|HMI|Human-Machine Interface|
|HSE|Health, Safety, and Environmental|
|HVAC|Heating, Ventilation and Air Conditioning|
|ICH|International Conference on Harmonization|
|IEEE|Institute of Electrical and Electronic Engineers, Inc.|
|IFC|Issued for Construction|
|IOQ|Installation and Operational Qualification|
|IQ|Installation Qualification|
|IT|Information Technology|
|IV|Installation Verification|
|ISO|International Organization for Standardization|
|LOD|Loss on Drying|
|MFC|Mass Flow Controller|
|Mr. Rodolfo Russo|RHO, MILANO|
|ID number:|364201|
|NEBB|National Environmental Balancing Bureau (US)|
|NEC|National Electrical Code (US)|
|NEMA|National Electrical Manufacturers Association (US)|
|NFPA|National Fire Protection Association (US)|

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 17

|NIST|National Institute of Standards and Technology (US)|
|---|---|
|OQ|Operational Qualification|
|OSHA|Occupational Safety and Health Administration (US)|
|OV|Operational Verification|
|P&ID|Process/Piping and Instrument Diagram|
|PAT|Process Analytical Technology|
|PCS|Process Control System|
|PDI|Pre-Delivery Inspection|
|PFD|Process Flow Diagram|
|PHA|Preliminary Hazard Analysis|
|PIC/S|Pharmaceutical Inspection Co-operation Scheme|
|PLC|Programmable Logic Controller|
|POU|Point of Use|
|PPQ|Process Performance Qualification|
|PQ|Performance Qualification|
|PQS|Pharmaceutical Quality System|
|PRD|Process and Product Requirements Document|
|QA|Quality Assurance|
|QbD|Quality by Design|
|QC|Quality Control|
|QCC|Quality Change Control|
|QMS|Quality Management System|
|QRM|Quality Risk Management|
|RABS|Restricted Access Barrier System|
|RI|Receipt Inspection|
|RPM|Revolutions per Minute|
|SAL|Sterility Assurance Level|

For individual use only. © Copyright ISPE 2019. All rights reserved.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO ID number: 364201

Downloaded on: 7/18/20 2:03 AM
---
# ISPE Baseline® Guide: Appendix 17

# Commissioning and Qualification

|SAT|Site Acceptance Testing|
|---|---|
|SCADA|Supervisory Control and Data Acquisition|
|SIP|Sterilize-in-Place|
|SME|Subject Matter Expert|
|SOP|Standard Operating Procedure|
|SOW|Scope of Work|
|TOC|Total Organic Carbon|
|TOP|Turnover Package|
|UL|Underwriters Laboratories|
|URS|User Requirements Specification|
|USP|United States Pharmacopeia|
|UV|Ultraviolet|
|VCD|Viable Cell Density|
|VMP|Validation Master Plan|
|WFI|Water for Injection|
|WHO|World Health Organization|
|WIP|Work in Progress|

# 31.2 Definitions

# Acceptance Criteria (WHO Annex 5 [13])

Measurable terms under which a test result may be considered acceptable.

# Commissioning Plan

A strategy and plan document that defines the facilities, systems, and equipment that will be commissioned, based on the established system boundaries, and the scope of the commissioning effort. The plan should include the commissioning strategy, responsibilities, and expectations for the project.

# Commissioning

A well-planned, documented, and managed engineering approach to the start-up and turnover of facilities, systems, utilities, and equipment to the end-user that results in a safe and functional environment that meets established design requirements and stakeholder expectations.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 17

# Critical Aspects (CAs) (ASTM E2500-13 [5])

Functions, features, abilities, and performance or characteristics necessary for the manufacturing process and systems to ensure consistent product quality and patient safety.

# Critical Design Elements (CDEs)

Design functions or features of an engineered system that are necessary to consistently manufacture products with the desired quality attributes. Examples of automation design functions include alarms and data management. Examples of engineering design features include components, instruments, and materials of construction. CDEs are identified and documented based on technical understanding of the product CQAs, process CPPs, and equipment design/automation. CDEs are verified through C&Q.

# Critical Process Parameter (CPP) (ICH Q8 [4])

A process parameter whose variability has an impact on a critical quality attribute and therefore should be monitored or controlled to ensure the process produces the desired quality.

# Critical Quality Attribute (CQA) (ICH Q8 [4])

A physical, chemical, biological or microbiological property or characteristic that should be within an appropriate limit, range, or distribution to ensure the desired product quality. CQAs are generally associated with the drug substance, excipients, intermediates (in-process materials) and drug product.

# Design Development

Engineering process by which the design generation is managed, from the conceptual level through increasing detail to final design documentation. The process is based on documented user requirements.

# Design Qualification (DQ)

A documented process that verifies the proposed design of the facilities, systems, utilities, and equipment is suitable for the intended purpose.

# Design Review (DR) (ISO/IEC/IEEE 24765 [14])

Formal, documented, comprehensive, and systematic examination of a design to determine if the design meets the applicable requirements, to identify problems, and to propose solutions.

This Document is licensed to Mr. Rodolfo Russo

# Detailed Design

Design stage that includes all further design activities required to reach the construction or purchasing stage. The documents required for construction bidding and contracting as well as system and equipment purchase, fabrication, installation, and testing are produced. Examples include final locations of equipment, engineering calculations for sizing, specifications, quality plan, and safety plan. Detailed design needs to result in documented DR/DQ.

# Deviation

In the context of this Guide, a departure from specification, or a critical discrepancy that cannot be corrected, that affects a CA/CDE. Deviations require Quality Unit approval prior to closure.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 17

# Commissioning and Qualification

# Direct Impact System

A system that directly impacts product CQAs, or directly impacts the quality of the product delivered by a critical utility system. All other systems are considered to be not direct impact.

# Discrepancy (FDA 2006 Quality Systems Guidance [15])

Datum or result outside of the expected range; an unfulfilled requirement; may be called non-conformity, defect, deviation, out-of-specification, out-of-limit, out-of-trend.

# Engineering Change Management (ECM)

A process by which a qualified representative(s) reviews proposed or actual changes for their impact, approves or denies the requests, and manages and tracks their implementation. ECM is good engineering practice to effectively manage the project scope and execution.

# Engineering Quality Process

For the purposes of this Guide, the term used to describe the process within the PQS that covers C&Q.

# Expected Results

The result that the test case should produce based on the requirements.

# Factory Acceptance Test (FAT)

Inspection and static and/or dynamic testing of manufacturing systems (or major system components) performed to approve the systems for delivery and to support qualification of the systems. FATs are conducted and documented at the vendor site and are approved by the vendor team in collaboration with the owner designee(s).

# Good Engineering Practice (GEP)

Established engineering methods and standards that are applied throughout a project lifecycle to deliver appropriate, cost-effective solutions.

# Inspection

In the context of this Guide, the process of visually verifying compliance with the design specifications.

Note: This Document is licensed to Inspections for code compliance are outside the scope of this Guide.

# Installation Qualification (IQ)

A documented process that verifies that the facilities, systems, utilities, and equipment, as installed or modified, comply with the approved design and the manufacturer’s recommendations.

# Installation Verification (IV)

The activity of reviewing, inspecting, testing, checking, auditing, or otherwise establishing and documenting whether items, processes, services, or documents conform to specified requirements.

# Legacy Systems

For the purposes of this Guide, the term used to describe systems previously qualified using methodologies other than those presented in this Guide.

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 17

# Non-Conformity (FDA 2006 Quality Systems Guidance [15])

A deficiency in a characteristic, product specification, process parameter, record, or procedure that renders the quality of a product unacceptable, indeterminate, or not according to specified requirements.

# Off-the-Shelf (also known as catalog)

Equipment that is available in a standard configuration without customization.

# Operating Limits

The minimum and/or maximum defined operating values for a system that will ensure product and safety requirements are met.

# Operational Qualification (OQ)

A documented process that verifies that the facilities, systems, utilities, and equipment, as installed or modified, perform as intended throughout the anticipated operating ranges.

# Operational Verification (OV)

The activity of reviewing, testing, checking, or otherwise establishing and documenting that a system operates according to written and pre-approved specifications throughout all specified operating ranges.

# Performance Qualification (PQ)

A documented process that verifies that the facilities, systems, utilities, and equipment, as connected together, can perform effectively and reproducibly, based on the approved process method and product specification.

# Performance Testing

The process by which the performance of interdependent systems is demonstrated as within the required tolerances, the output of interdependent systems is demonstrated as delivering the required duty or capacity, and the interdependent functions of systems are demonstrated to be as specified and appropriate.

# Pharmaceutical Quality System (PQS) (ICH Q10 [9] based upon ISO 9000 [36])

Management system to direct and control a pharmaceutical company with regard to quality.

# Pre-Delivery Inspection (PDI)

Inspection and testing of systems (or major system components) before delivery to site.

# Process Performance Qualification (PPQ) (FDA 2011 Process Validation Guidance [2])

The PPQ combines the actual facility, utilities, equipment (each now qualified), and the trained personnel with the commercial manufacturing process, control procedures, and components to produce commercial batches. A successful PPQ will confirm the process design and demonstrate that the commercial manufacturing process performs as expected.

# Process Validation (PV) (FDA 2011 Process Validation Guidance [2])

The collection and evaluation of data, from the process design stage through commercial production, which establishes scientific evidence that a process is capable of consistently delivering quality products.

This Document is licensed to Mr. Rodolfo Russo RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide: Appendix 17

# Commissioning and Qualification

# Qualification

For the purpose of this Guide, a process to demonstrate and document that the critical manufacturing facilities, systems, utilities, and equipment are suitable for the intended purpose.

# Quality (FDA 2006 Quality Systems Guidance [15])

The degree to which a set of inherent properties of a product, system or process fulfills requirements.

# Quality Assurance (QA) (FDA 2006 Quality Systems Guidance [15])

Proactive and retrospective activities that provide confidence that requirements are fulfilled.

# Quality Risk Management (QRM) (ICH Q9 [3])

A systematic process for the assessment, control, communication and review of risks to the quality of the drug (medicinal) product across the product lifecycle.

# Quality System

Planned and systematic activities necessary to provide adequate confidence that a product, process, or service satisfies specified quality requirements.

# Quality Unit (FDA 2011 Process Validation Guidance [2])

A group organized within an organization to promote quality in general practice.

# Sequence of Operation(s)

A detailed description of the system start-up, normal operation and cleaning (as applicable), process monitoring, data acquisition and archive, alarm conditions and response, and shutdown.

# Site Acceptance Test (SAT)

Inspection and static and/or dynamic testing of manufacturing systems (or major system components) performed to support the qualification of a system. SATs are conducted, documented, and approved at the manufacturing site by the owner team in collaboration with the supplier designee(s).

# Specifications (ICH Q7 [37])

A list of tests, references to analytical procedures, and appropriate acceptance criteria that are numerical limits, ranges, or other criteria for the test described. It establishes the set of criteria to which a material should conform to be considered acceptable for its intended use. “Conformance to specification” means that the material, when tested according to the listed analytical procedures, will meet the listed acceptance criteria.

# Stakeholders (ICH Q9 [3])

Any individual, group or organization that can affect, be affected by, or perceive itself to be affected by a risk, action, or decision.

# Standard Operating Procedure (SOP)

Written and approved procedures to ensure that activities are performed the same way each time.

This Document is licensed to Mr. Rodolfo Russo

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
# ISPE Baseline® Guide:

# Commissioning and Qualification

# Appendix 17

# Subject Matter Expert (SME) (ASTM E2500-13 [5])

Individuals with specific expertise in a particular area or field (for example, quality unit, engineering, automation, development, operations, and so forth).

# Suitable for the Intended Purpose

The system requirements are defined, the design is appropriate for control of the manufacturing process, and the system is fabricated and installed as designed and performs as intended throughout the anticipated operating ranges.

# System Boundary

A limit drawn around a system to logically define what is and is not included in the system.

# System Owner

The person ultimately responsible for the availability, support, and maintenance of a system and for the security of the data residing on that system.

# Systems

For the purposes of this Guide, the term used to refer to facilities, systems, utilities, and/or equipment.

# Testing

Process by which adjustments to, and regulation of, individual systems are demonstrated as within the required tolerances, system components are demonstrated as delivering the required capacity or duty, the functions of the system are demonstrated as delivering the required capacity of duty, the functions of the system are demonstrated to be as specified and appropriate.

# User Requirements Specification (URS)

A description of the requirements of the system in terms of product to be manufactured, required throughput and conditions in which the product should be made.

# Validation (FDA 1987 Process Validation Guidance [38]⁶)

Establishing documented evidence which provides a high degree of assurance that a specific process will consistently produce a product meeting its predetermined specifications and quality attributes.

# Vendor (also known as a Supplier)

For the purposes of this Guide, the term used to describe the organization providing the system or providing the contract services to execute the C&QRHO program for the organization that owns the system.

# Verification

An activity that is performed within the C&Q process to document that the manufacturing facilities, systems, utilities, and equipment are suitable for the intended purpose.

6 The FDA 1987 Process Validation Guidance [38] has been replaced by the FDA 2011 Process Validation Guidance [2].

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

For individual use only. © Copyright ISPE 2019. All rights reserved.
---
This Document is licensed to

Mr. Rodolfo Russo

RHO, MILANO

ID number: 364201

Downloaded on: 7/18/20 2:03 AM

600 N. Westshore Blvd., Suite 900, Tampa, Florida 33609 USA

Tel: +1-813-960-2105, Fax: +1-813-264-2816

www.ISPE.org